
CFAST

Release Version  : CFAST 7.7.5
Revision         : CFAST-7.7.5-0-g6feca9299-release
Revision Date    : Sun May 4 19:27:47 2025 -0400
Compilation Date : Sun 05/04/2025  09:07 PM

Data file: F:\OneDrive\Documentos\GitHub\simufire\sim\validation\cfast\cfast_bedroom_closed_door.in
Title: Simufire Stage-B: sealed bedroom, medium fire (alpha=0.011), CO lethal dose


OVERVIEW


Compartments    Doors, ...    Ceil. Vents, ...    MV Connects
-------------------------------------------------------------
   1               0             0                    0

Simulation     Output         Smokeview      Spreadsheet
Time           Interval       Interval       Interval
   (s)            (s)            (s)            (s)
--------------------------------------------------------
    900.00          10.00          10.00          10.00


AMBIENT CONDITIONS

Interior       Interior       Exterior       Exterior
Temperature    Pressure       Temperature    Pressure
  (C)            (Pa)           (C)            (Pa)
-----------------------------------------------------
    20.          101325.          20.          101325.


THERMAL PROPERTIES

Name    Conductivity      Specific Heat     Density        Thickness     Emissivity
        (kW/(m �C))       (kJ/(m �C))       (kg/m^3)       (m)
-----------------------------------------------------------------------------------
CONCRETE     1.75           1.000E+03       2.200E+03       0.150           0.940    
DEFAULT     0.120            900.            800.           1.200E-02       0.900    
 


COMPARTMENTS

Compartment  Name                Width        Depth        Height       Floor        Ceiling    Shaft    Hall   Wall         Floor
                                                                        Height       Height                     Leakage      Leakage
                                 (m)          (m)          (m)          (m)          (m)                        (m^2)        (m^2)
-------------------------------------------------------------------------------------------------------------------------------------
    1        Bedroom              3.50         3.00         2.40         0.00         2.40                      5.30E-03     5.46E-04


COMPARTMENT MATERIALS

Compartment  Name              Surface      Layer      Conductivity    Specific Heat    Density        Thickness     Emissivity      Material
                                                       (kW/(m C))     (kJ/(m C))      (kg/m^3)       (m)
--------------------------------------------------------------------------------------------------------------------------------------------------
    1        Bedroom           Ceiling      1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Floor        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Walls        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE


VENT CONNECTIONS

There are no horizontal natural flow connections


There are no vertical natural flow connections


There are no mechanical flow connections


VENT RAMPS

There are no vent opening ramp specifications

FIRES


Name: BedFire   Referenced as object #  1 Normal fire

Compartment    Fire Type       Time to Flaming      Position (x,y,z)     Relative    Lower O2    Radiative
                                                                         Humidity    Limit       Fraction
--------------------------------------------------------------------------------------------------------------
Bedroom        Constrained           0.0           1.75   1.50   0.00     50.0        10.00        0.35


Chemical formula of the fuel
Carbon     Hydrogen  Oxygen    Nitrogen  Chlorine
--------------------------------------------------
  6.000    10.000     5.000     0.000     0.000


  Time      Mdot      Hcomb     Qdot      Zoffset   Soot      CO        HCN       HCl       TS
  (s)       (kg/s)    (J/kg)    (W)       (m)       (kg/kg)   (kg/kg)   (kg/kg)   (kg/kg)   (kg/kg)
------------------------------------------------------------------------------------------------------
     0.      0.0      1.81E+07   0.0       0.0      1.50E-02  4.00E-02   0.0       0.0       0.0
    30.     5.52E-04  1.81E+07  1.00E+04   0.0      1.50E-02  4.00E-02   0.0       0.0       0.0
    60.     2.21E-03  1.81E+07  4.00E+04   0.0      1.50E-02  4.00E-02   0.0       0.0       0.0
    90.     4.92E-03  1.81E+07  8.90E+04   0.0      1.50E-02  4.00E-02   0.0       0.0       0.0
   117.     8.29E-03  1.81E+07  1.50E+05   0.0      1.50E-02  4.00E-02   0.0       0.0       0.0
   900.     8.29E-03  1.81E+07  1.50E+05   0.0      1.50E-02  4.00E-02   0.0       0.0       0.0
   910.      0.0      1.81E+07   0.0       0.0      1.50E-02  4.00E-02   0.0       0.0       0.0


****************************
* Time =      0.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        20.00      20.00      2.400      2.52E-03(  0%)   75.0      8.602E-02     0.00    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y     0.00      0.00      0.00      0.00                                    0.00      0.00      0.00        0.00    
 


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                                                                                                                                        


****************************
* Time =     10.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        22.43      20.01      2.166       2.5    ( 10%)  0.225      8.806E-02    0.677    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    0.356     1.842E-04 3.333E+03 0.176                                   2.167E+03 1.167E+03 9.398E-04    0.00    
 
Bedroom                            0.356     1.842E-04 3.333E+03            0.00     3.333E+03  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.3       20.5      3.064E-02  1.274E-03   0.00       0.00       0.00       1.18      2.088E-02  2.088E-02   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     2.490E-04                 4.963E-03    2.842E-03                 2.370E-03                                         


****************************
* Time =     20.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        24.33      20.06      1.877       5.5    ( 22%)  0.153      9.115E-02     2.60    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    0.347     3.683E-04 6.667E+03 0.298                                   4.333E+03 2.333E+03 3.760E-03    0.00    
 
Bedroom                            0.347     3.683E-04 6.667E+03            0.00     6.667E+03  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.3       20.4      5.489E-02  2.284E-03   0.00       0.00       0.00       1.20      3.717E-02  3.717E-02   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.727E-03                 8.486E-03    6.777E-03                 3.436E-03                                         


****************************
* Time =     30.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        26.41      20.15      1.610       8.3    ( 33%)  0.130      9.487E-02     5.57    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    0.304     5.525E-04 1.000E+04 0.386                                   6.500E+03 3.500E+03 8.454E-03    0.00    
 
Bedroom                            0.304     5.525E-04 1.000E+04            0.00     1.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.3       20.4      8.207E-02  3.414E-03   0.00       0.00       0.00       1.23      5.519E-02  5.519E-02   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     4.196E-03                 1.074E-02    1.189E-02                 3.051E-03                                         


****************************
* Time =     40.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        29.80      20.34      1.363       11.    ( 43%)  0.121      9.939E-02     21.7    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    0.281     1.105E-03 2.000E+04 0.575                                   1.300E+04 7.000E+03 1.685E-02    0.00    
 
Bedroom                            0.281     1.105E-03 2.000E+04            0.00     2.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.3       20.3      0.127      5.264E-03   0.00       0.00       0.00       1.27      8.416E-02  8.416E-02   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.122E-02                 1.813E-02    2.730E-02                 2.055E-03                                         


****************************
* Time =     50.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        34.87      20.68      1.142       13.    ( 52%)  0.119      0.105         46.3    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    0.236     1.657E-03 3.000E+04 0.712                                   1.950E+04 1.050E+04 3.091E-02    0.00    
 
Bedroom                            0.236     1.657E-03 3.000E+04            0.00     3.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.2       20.3      0.193      8.038E-03   0.00       0.00       0.00       1.33      0.126      0.126       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     2.015E-02                 2.249E-02    4.232E-02                 3.214E-04                                         


****************************
* Time =     60.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        41.18      21.19     0.9550       15.    ( 60%)  0.120      0.111         76.3    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    0.194     2.210E-03 4.000E+04 0.824                                   2.600E+04 1.400E+04 5.051E-02    0.00    
 
Bedroom                            0.194     2.210E-03 4.000E+04            0.00     4.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.1       20.2      0.279      1.161E-02   0.00       0.00       0.00       1.40      0.179      0.179       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     2.983E-02                 2.452E-02    5.435E-02                                                                   


****************************
* Time =     70.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        49.19      21.98     0.7892       17.    ( 67%)  0.123      0.118         140.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    0.181     3.112E-03 5.633E+04 0.943                                   3.662E+04 1.972E+04 7.729E-02    0.00    
 
Bedroom                            0.181     3.112E-03 5.633E+04            0.00     5.633E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.1       20.0      0.391      1.628E-02   0.00       0.00       0.00       1.50      0.245      0.245       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     4.483E-02                 2.794E-02    7.277E-02                                                                   


****************************
* Time =     80.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        58.95      23.10     0.6298       19.    ( 74%)  0.128      0.128         212.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    0.170     4.015E-03 7.267E+04  1.04                                   4.723E+04 2.543E+04 0.113        0.00    
 
Bedroom                            0.170     4.015E-03 7.267E+04            0.00     7.267E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.0       19.8      0.532      2.212E-02   0.00       0.00       0.00       1.63      0.323      0.323       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     6.023E-02                 2.822E-02    8.845E-02                                                                   


****************************
* Time =     90.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        70.19      24.68     0.4849       20.    ( 80%)  0.134      0.142         283.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    0.150     4.917E-03 8.900E+04  1.13                                   5.785E+04 3.115E+04 0.158        0.00    
 
Bedroom                            0.150     4.917E-03 8.900E+04            0.00     8.900E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        77.8       19.6      0.700      2.912E-02   0.00       0.00       0.00       1.78      0.412      0.412       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     7.451E-02                 2.610E-02    0.101                                                                       


****************************
* Time =    100.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        83.44      26.86     0.3582       21.    ( 85%)  0.141      0.160         391.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    0.129     6.165E-03 1.116E+05  1.23                                   7.254E+04 3.906E+04 0.214        0.00    
 
Bedroom                            0.129     6.165E-03 1.116E+05            0.00     1.116E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        77.7       19.4      0.907      3.773E-02   0.00       0.00       0.00       1.96      0.514      0.514       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     9.194E-02                 2.396E-02    0.116                                                                       


****************************
* Time =    110.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        99.05      29.59     0.2525       23.    ( 89%)  0.151      0.187         481.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    0.105     7.414E-03 1.342E+05  1.31                                   8.722E+04 4.696E+04 0.282        0.00    
 
Bedroom                            0.105     7.414E-03 1.342E+05            0.00     1.342E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        77.5       19.1       1.16      4.838E-02   0.00       0.00       0.00       2.19      0.632      0.632       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     0.105                     2.041E-02    0.126                                                                       


****************************
* Time =    120.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        116.4      32.84     0.1701       23.    ( 93%)  0.163      0.218         492.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    7.875E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04 0.362        0.00    
 
Bedroom                            7.875E-02 8.287E-03 1.500E+05            0.00     1.500E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        77.2       18.7       1.48      6.136E-02   0.00       0.00       0.00       2.46      0.766      0.766       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     0.108                     1.576E-02    0.124                                                                       


****************************
* Time =    130.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        131.9      35.92     0.1133       24.    ( 95%)  0.177      0.253         319.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    5.254E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04 0.445        0.00    
 
Bedroom                            5.254E-02 8.287E-03 1.500E+05           1.764E+04 1.324E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        77.0       18.3       1.81      7.544E-02   0.00       0.00       0.00       2.76      0.904      0.904       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     8.788E-02                 1.030E-02    9.818E-02                                                                   


****************************
* Time =    140.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        144.7      38.55     0.1000       24.    ( 96%)  0.193      0.262         198.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04 0.528        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        76.7       17.9       2.17      9.018E-02   0.00       0.00      1.610E-20   3.08       1.05       1.05       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     6.839E-02                 8.073E-03    7.647E-02                                                                   


****************************
* Time =    150.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        154.4      40.71     0.1000       24.    ( 96%)  0.210      0.259         121.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04 0.611        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        76.5       17.4       2.53      0.105       0.00       0.00      1.600E-20   3.40       1.19       1.19       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     5.318E-02                 6.283E-03    5.946E-02                                                                   


****************************
* Time =    160.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        161.4      42.53     0.1000       24.    ( 96%)  0.227      0.257         73.1    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04 0.694        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        76.2       17.0       2.88      0.120       0.00       0.00      1.589E-20   3.71       1.34       1.34       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     4.149E-02                 4.871E-03    4.636E-02                                                                   


****************************
* Time =    170.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        166.1      44.10     0.1000       24.    ( 96%)  0.243      0.254         44.7    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04 0.777        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        75.9       16.6       3.24      0.135       0.00       0.00      1.577E-20   4.03       1.48       1.48       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     3.286E-02                 3.800E-03    3.666E-02                                                                   


****************************
* Time =    180.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        169.2      45.46     0.1000       24.    ( 96%)  0.260      0.253         28.3    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04 0.860        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        75.7       16.1       3.59      0.149       0.00       0.00      1.564E-20   4.34       1.63       1.63       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     2.671E-02                 3.014E-03    2.972E-02                                                                   


****************************
* Time =    190.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        171.0      46.64     0.1000       24.    ( 96%)  0.276      0.251         18.8    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04 0.943        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        75.4       15.7       3.93      0.164       0.00       0.00      1.551E-20   4.64       1.78       1.78       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     2.247E-02                 2.453E-03    2.492E-02                                                                   


****************************
* Time =    200.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        171.9      47.69     0.1000       24.    ( 96%)  0.291      0.250         13.3    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  1.03        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        75.2       15.3       4.27      0.178       0.00       0.00      1.537E-20   4.94       1.93       1.93       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.964E-02                 2.064E-03    2.170E-02                                                                   


****************************
* Time =    210.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        172.3      48.63     0.1000       24.    ( 96%)  0.307      0.249         10.2    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  1.11        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        74.9       14.9       4.60      0.191       0.00       0.00      1.524E-20   5.23       2.07       2.07       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.780E-02                 1.802E-03    1.961E-02                                                                   


****************************
* Time =    220.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        172.3      49.48     0.1000       24.    ( 96%)  0.322      0.247         8.40    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  1.19        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        74.7       14.5       4.92      0.205       0.00       0.00      1.511E-20   5.52       2.22       2.22       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.666E-02                 1.633E-03    1.829E-02                                                                   


****************************
* Time =    230.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        172.2      50.25     0.1000       24.    ( 96%)  0.336      0.247         7.38    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  1.27        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        74.4       14.1       5.24      0.218       0.00       0.00      1.498E-20   5.80       2.36       2.36       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.597E-02                 1.528E-03    1.750E-02                                                                   


****************************
* Time =    240.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        171.9      50.96     0.1000       24.    ( 96%)  0.350      0.246         6.86    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  1.36        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        74.2       13.7       5.55      0.231       0.00       0.00      1.485E-20   6.08       2.50       2.50       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.562E-02                 1.472E-03    1.709E-02                                                                   


****************************
* Time =    250.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        171.5      51.62     0.1000       24.    ( 96%)  0.363      0.245         6.61    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  1.44        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        74.0       13.4       5.85      0.243       0.00       0.00      1.472E-20   6.34       2.64       2.64       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.544E-02                 1.444E-03    1.689E-02                                                                   


****************************
* Time =    260.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        171.2      52.24     0.1000       24.    ( 96%)  0.376      0.244         6.53    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  1.52        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        73.8       13.0       6.14      0.256       0.00       0.00      1.459E-20   6.60       2.78       2.78       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.539E-02                 1.434E-03    1.682E-02                                                                   


****************************
* Time =    270.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        170.9      52.82     0.1000       24.    ( 96%)  0.389      0.243         6.54    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  1.61        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        73.5       12.7       6.43      0.268       0.00       0.00      1.446E-20   6.86       2.91       2.91       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.540E-02                 1.433E-03    1.683E-02                                                                   


****************************
* Time =    280.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        170.6      53.38     0.1000       24.    ( 96%)  0.401      0.243         6.60    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  1.69        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        73.3       12.3       6.71      0.279       0.00       0.00      1.434E-20   7.11       3.04       3.04       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.544E-02                 1.438E-03    1.688E-02                                                                   


****************************
* Time =    290.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        170.3      53.92     0.1000       24.    ( 96%)  0.413      0.242         6.68    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  1.77        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        73.1       12.0       6.99      0.291       0.00       0.00      1.422E-20   7.35       3.16       3.16       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.550E-02                 1.446E-03    1.695E-02                                                                   


****************************
* Time =    300.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        170.1      54.44     0.1000       24.    ( 96%)  0.424      0.241         6.77    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  1.85        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        72.9       11.7       7.26      0.302       0.00       0.00      1.410E-20   7.59       3.28       3.28       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.557E-02                 1.455E-03    1.703E-02                                                                   


****************************
* Time =    310.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        169.9      54.94     0.1000       24.    ( 96%)  0.435      0.241         6.87    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  1.94        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        72.7       11.3       7.52      0.313       0.00       0.00      1.398E-20   7.83       3.40       3.40       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.564E-02                 1.464E-03    1.711E-02                                                                   


****************************
* Time =    320.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        169.7      55.43     0.1000       24.    ( 96%)  0.446      0.240         6.96    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  2.02        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        72.5       11.0       7.78      0.323       0.00       0.00      1.386E-20   8.05       3.52       3.52       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.571E-02                 1.473E-03    1.718E-02                                                                   


****************************
* Time =    330.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        169.6      55.90     0.1000       24.    ( 96%)  0.457      0.240         7.05    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  2.10        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        72.3       10.7       8.03      0.334       0.00       0.00      1.374E-20   8.28       3.64       3.64       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.577E-02                 1.481E-03    1.725E-02                                                                   


****************************
* Time =    340.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        169.4      56.36     0.1000       24.    ( 96%)  0.467      0.239         7.12    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  2.19        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        72.2       10.4       8.27      0.344       0.00       0.00      1.363E-20   8.49       3.75       3.75       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.582E-02                 1.488E-03    1.731E-02                                                                   


****************************
* Time =    350.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        169.3      56.81     0.1000       24.    ( 96%)  0.477      0.238         7.19    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  2.27        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        72.0       10.1       8.51      0.354       0.00       0.00      1.352E-20   8.71       3.86       3.86       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.587E-02                 1.494E-03    1.737E-02                                                                   


****************************
* Time =    360.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        169.3      57.24     0.1000       24.    ( 96%)  0.487      0.238         7.25    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  2.35        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        71.8       9.85       8.75      0.364       0.00       0.00      1.340E-20   8.91       3.96       3.96       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.592E-02                 1.499E-03    1.741E-02                                                                   


****************************
* Time =    370.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        169.2      57.67     0.1000       24.    ( 96%)  0.497      0.237         7.30    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  2.43        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        71.6       9.57       8.97      0.373       0.00       0.00      1.329E-20   9.12       4.07       4.07       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.595E-02                 1.503E-03    1.746E-02                                                                   


****************************
* Time =    380.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        169.2      58.09     0.1000       24.    ( 96%)  0.506      0.237         7.35    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.500E+05  1.37                                   9.750E+04 5.250E+04  2.52        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.500E+05           4.472E+04 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        71.5       9.30       9.20      0.383       0.00       0.00      1.318E-20   9.32       4.17       4.17       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.599E-02                 1.507E-03    1.749E-02                                                                   


****************************
* Time =    390.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        165.4      54.94     0.1000       24.    ( 96%)  0.514      0.241        -33.9    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.113E+05  1.17                                   7.237E+04 3.897E+04  2.60        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.113E+05           6.052E+03 1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        71.3       9.08       9.38      0.390       0.00       0.00      7.351E-03   9.48       4.28       4.28       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                                  3.458E-02                                                        3.458E-02                            


****************************
* Time =    400.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        156.7      49.20     0.1000       24.    ( 96%)  0.518      0.248        -15.1    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  2.68        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        71.2       8.96       9.48      0.394       0.00       0.00      2.909E-02   9.56       4.41       4.41       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                                  2.117E-02                                                        2.117E-02                            


****************************
* Time =    410.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        151.1      49.63     0.1000       24.    ( 96%)  0.522      0.247        -5.54    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  2.77        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        71.1       8.84       9.57      0.398       0.00       0.00      5.084E-02   9.65       4.51       4.51       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.578E-03    7.452E-03                 1.578E-03                              7.452E-03                            


****************************
* Time =    420.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        147.4      51.27     0.1000       24.    ( 96%)  0.525      0.245        -2.60    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  2.85        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        71.1       8.73       9.66      0.402       0.00       0.00      7.229E-02   9.72       4.59       4.59       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     5.017E-03    2.828E-03                 5.017E-03                              2.828E-03                            


****************************
* Time =    430.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        145.1      52.79     0.1000       24.    ( 96%)  0.529      0.243       -0.786    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  2.93        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        71.0       8.62       9.75      0.405       0.00       0.00      9.353E-02   9.80       4.65       4.65       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     7.793E-03    7.580E-04                 7.793E-03                              7.580E-04                            


****************************
* Time =    440.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        143.5      53.95     0.1000       24.    ( 96%)  0.532      0.242        0.436    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  3.01        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.9       8.51       9.83      0.409       0.00       0.00      0.115       9.88       4.70       4.70       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     9.708E-03                 3.694E-04    1.008E-02                                                                   


****************************
* Time =    450.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        142.5      54.66     0.1000       24.    ( 96%)  0.535      0.241         1.73    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  3.10        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.8       8.40       9.92      0.412       0.00       0.00      0.136       9.95       4.75       4.75       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.124E-02                 7.359E-04    1.198E-02                                                                   


****************************
* Time =    460.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.8      55.09     0.1000       24.    ( 96%)  0.538      0.241         2.79    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  3.18        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.7       8.30      10.00      0.416       0.00       0.00      0.156       10.0       4.79       4.79       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.232E-02                 9.325E-04    1.325E-02                                                                   


****************************
* Time =    470.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.4      55.37     0.1000       24.    ( 96%)  0.541      0.240         3.58    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  3.26        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.7       8.20       10.1      0.419       0.00       0.00      0.177       10.1       4.83       4.83       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.306E-02                 1.056E-03    1.412E-02                                                                   


****************************
* Time =    480.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.1      55.58     0.1000       24.    ( 96%)  0.544      0.240         4.15    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  3.35        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.6       8.10       10.2      0.422       0.00       0.00      0.197       10.2       4.87       4.87       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.357E-02                 1.137E-03    1.471E-02                                                                   


****************************
* Time =    490.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        140.9      55.75     0.1000       24.    ( 96%)  0.547      0.240         4.56    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  3.43        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.5       8.00       10.2      0.426       0.00       0.00      0.218       10.2       4.90       4.90       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.393E-02                 1.191E-03    1.512E-02                                                                   


****************************
* Time =    500.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        140.8      55.91     0.1000       24.    ( 96%)  0.550      0.240         4.85    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  3.51        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.5       7.91       10.3      0.429       0.00       0.00      0.238       10.3       4.94       4.94       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.417E-02                 1.228E-03    1.540E-02                                                                   


****************************
* Time =    510.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        140.8      56.07     0.1000       24.    ( 96%)  0.552      0.239         5.06    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  3.59        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.4       7.81       10.4      0.432       0.00       0.00      0.258       10.4       4.97       4.97       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.434E-02                 1.254E-03    1.560E-02                                                                   


****************************
* Time =    520.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        140.7      56.22     0.1000       24.    ( 96%)  0.555      0.239         5.20    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  3.68        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.3       7.72       10.5      0.435       0.00       0.00      0.278       10.4       5.00       5.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.446E-02                 1.272E-03    1.574E-02                                                                   


****************************
* Time =    530.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        140.7      56.38     0.1000       24.    ( 96%)  0.557      0.239         5.30    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  3.76        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.2       7.63       10.5      0.438       0.00       0.00      0.298       10.5       5.03       5.03       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.455E-02                 1.284E-03    1.583E-02                                                                   


****************************
* Time =    540.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        140.8      56.54     0.1000       24.    ( 96%)  0.560      0.239         5.38    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  3.84        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.2       7.54       10.6      0.441       0.00       0.00      0.318       10.5       5.06       5.06       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.461E-02                 1.292E-03    1.590E-02                                                                   


****************************
* Time =    550.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        140.8      56.70     0.1000       24.    ( 96%)  0.562      0.239         5.43    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  3.93        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.1       7.46       10.7      0.443       0.00       0.00      0.338       10.6       5.09       5.09       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.465E-02                 1.298E-03    1.595E-02                                                                   


****************************
* Time =    560.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        140.8      56.87     0.1000       24.    ( 96%)  0.565      0.238         5.46    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  4.01        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.0       7.37       10.7      0.446       0.00       0.00      0.358       10.7       5.11       5.11       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.468E-02                 1.302E-03    1.598E-02                                                                   


****************************
* Time =    570.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        140.9      57.03     0.1000       24.    ( 96%)  0.567      0.238         5.49    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  4.09        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        70.0       7.29       10.8      0.449       0.00       0.00      0.377       10.7       5.14       5.14       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.470E-02                 1.305E-03    1.601E-02                                                                   


****************************
* Time =    580.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.0      57.20     0.1000       24.    ( 96%)  0.569      0.238         5.51    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  4.17        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.9       7.21       10.9      0.451       0.00       0.00      0.397       10.8       5.17       5.17       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.472E-02                 1.307E-03    1.602E-02                                                                   


****************************
* Time =    590.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.0      57.37     0.1000       24.    ( 96%)  0.572      0.238         5.52    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  4.26        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.9       7.13       10.9      0.454       0.00       0.00      0.416       10.8       5.19       5.19       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.473E-02                 1.308E-03    1.603E-02                                                                   


****************************
* Time =    600.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.1      57.54     0.1000       24.    ( 96%)  0.574      0.238         5.53    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  4.34        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.8       7.05       11.0      0.457       0.00       0.00      0.435       10.9       5.22       5.22       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.473E-02                 1.308E-03    1.604E-02                                                                   


****************************
* Time =    610.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.2      57.71     0.1000       24.    ( 96%)  0.576      0.237         5.53    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  4.42        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.7       6.97       11.0      0.459       0.00       0.00      0.454       10.9       5.24       5.24       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.474E-02                 1.308E-03    1.604E-02                                                                   


****************************
* Time =    620.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.2      57.89     0.1000       24.    ( 96%)  0.578      0.237         5.53    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  4.51        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.7       6.90       11.1      0.462       0.00       0.00      0.473       11.0       5.26       5.26       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.474E-02                 1.308E-03    1.605E-02                                                                   


****************************
* Time =    630.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.3      58.06     0.1000       24.    ( 96%)  0.580      0.237         5.53    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  4.59        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.6       6.82       11.2      0.464       0.00       0.00      0.492       11.0       5.29       5.29       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.474E-02                 1.308E-03    1.605E-02                                                                   


****************************
* Time =    640.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.4      58.23     0.1000       24.    ( 96%)  0.582      0.237         5.53    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  4.67        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.6       6.75       11.2      0.466       0.00       0.00      0.511       11.1       5.31       5.31       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.474E-02                 1.308E-03    1.605E-02                                                                   


****************************
* Time =    650.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.5      58.40     0.1000       24.    ( 96%)  0.584      0.237         5.53    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  4.75        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.5       6.68       11.3      0.469       0.00       0.00      0.529       11.1       5.33       5.33       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.474E-02                 1.307E-03    1.604E-02                                                                   


****************************
* Time =    660.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.5      58.58     0.1000       24.    ( 96%)  0.586      0.236         5.53    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  4.84        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.5       6.61       11.3      0.471       0.00       0.00      0.548       11.2       5.35       5.35       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.473E-02                 1.306E-03    1.604E-02                                                                   


****************************
* Time =    670.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.6      58.75     0.1000       24.    ( 96%)  0.588      0.236         5.52    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  4.92        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.4       6.54       11.4      0.473       0.00       0.00      0.566       11.2       5.37       5.37       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.473E-02                 1.305E-03    1.604E-02                                                                   


****************************
* Time =    680.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.7      58.92     0.1000       24.    ( 96%)  0.590      0.236         5.52    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  5.00        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.3       6.48       11.4      0.475       0.00       0.00      0.585       11.3       5.40       5.40       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.473E-02                 1.304E-03    1.603E-02                                                                   


****************************
* Time =    690.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.8      59.09     0.1000       24.    ( 96%)  0.592      0.236         5.51    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  5.09        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.3       6.41       11.5      0.477       0.00       0.00      0.603       11.3       5.42       5.42       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.472E-02                 1.303E-03    1.603E-02                                                                   


****************************
* Time =    700.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        141.9      59.26     0.1000       24.    ( 96%)  0.593      0.236         5.51    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  5.17        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.2       6.35       11.5      0.479       0.00       0.00      0.621       11.4       5.44       5.44       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.472E-02                 1.302E-03    1.602E-02                                                                   


****************************
* Time =    710.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        142.0      59.43     0.1000       24.    ( 96%)  0.595      0.235         5.50    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  5.25        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.2       6.28       11.6      0.481       0.00       0.00      0.639       11.4       5.45       5.45       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.471E-02                 1.301E-03    1.602E-02                                                                   


****************************
* Time =    720.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        142.1      59.60     0.1000       24.    ( 96%)  0.597      0.235         5.49    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  5.33        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.1       6.22       11.6      0.483       0.00       0.00      0.657       11.5       5.47       5.47       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.471E-02                 1.300E-03    1.601E-02                                                                   


****************************
* Time =    730.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        142.1      59.77     0.1000       24.    ( 96%)  0.598      0.235         5.49    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  5.42        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.1       6.16       11.7      0.485       0.00       0.00      0.674       11.5       5.49       5.49       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.470E-02                 1.299E-03    1.600E-02                                                                   


****************************
* Time =    740.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        142.2      59.94     0.1000       24.    ( 96%)  0.600      0.235         5.48    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  5.50        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.0       6.10       11.7      0.487       0.00       0.00      0.692       11.5       5.51       5.51       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.470E-02                 1.298E-03    1.600E-02                                                                   


****************************
* Time =    750.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        142.3      60.11     0.1000       24.    ( 96%)  0.602      0.235         5.47    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  5.58        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        69.0       6.04       11.8      0.489       0.00       0.00      0.710       11.6       5.53       5.53       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.469E-02                 1.297E-03    1.599E-02                                                                   


****************************
* Time =    760.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        142.4      60.27     0.1000       24.    ( 96%)  0.603      0.234         5.47    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  5.67        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.9       5.99       11.8      0.491       0.00       0.00      0.727       11.6       5.54       5.54       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.469E-02                 1.295E-03    1.598E-02                                                                   


****************************
* Time =    770.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        142.5      60.44     0.1000       24.    ( 96%)  0.605      0.234         5.46    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  5.75        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.9       5.93       11.8      0.493       0.00       0.00      0.744       11.7       5.56       5.56       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.468E-02                 1.294E-03    1.598E-02                                                                   


****************************
* Time =    780.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        142.6      60.61     0.1000       24.    ( 96%)  0.606      0.234         5.45    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  5.83        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.9       5.88       11.9      0.494       0.00       0.00      0.762       11.7       5.58       5.58       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.468E-02                 1.293E-03    1.597E-02                                                                   


****************************
* Time =    790.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        142.7      60.77     0.1000       24.    ( 96%)  0.608      0.234         5.44    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  5.91        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.8       5.82       11.9      0.496       0.00       0.00      0.779       11.7       5.59       5.59       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.467E-02                 1.292E-03    1.596E-02                                                                   


****************************
* Time =    800.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        142.8      60.94     0.1000       24.    ( 96%)  0.609      0.234         5.43    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  6.00        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.8       5.77       12.0      0.498       0.00       0.00      0.796       11.8       5.61       5.61       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.466E-02                 1.290E-03    1.595E-02                                                                   


****************************
* Time =    810.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        142.9      61.10     0.1000       24.    ( 96%)  0.610      0.233         5.43    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  6.08        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.7       5.72       12.0      0.500       0.00       0.00      0.813       11.8       5.62       5.62       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.466E-02                 1.289E-03    1.595E-02                                                                   


****************************
* Time =    820.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        143.0      61.26     0.1000       24.    ( 96%)  0.612      0.233         5.42    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  6.16        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.7       5.67       12.0      0.501       0.00       0.00      0.830       11.8       5.64       5.64       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.465E-02                 1.288E-03    1.594E-02                                                                   


****************************
* Time =    830.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        143.0      61.43     0.1000       24.    ( 96%)  0.613      0.233         5.41    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  6.25        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.6       5.62       12.1      0.503       0.00       0.00      0.846       11.9       5.65       5.65       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.464E-02                 1.287E-03    1.593E-02                                                                   


****************************
* Time =    840.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        143.1      61.59     0.1000       24.    ( 96%)  0.614      0.233         5.40    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  6.33        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.6       5.57       12.1      0.504       0.00       0.00      0.863       11.9       5.67       5.67       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.464E-02                 1.285E-03    1.592E-02                                                                   


****************************
* Time =    850.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        143.2      61.75     0.1000       24.    ( 96%)  0.616      0.233         5.39    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  6.41        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.6       5.52       12.2      0.506       0.00       0.00      0.879       11.9       5.68       5.68       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.463E-02                 1.284E-03    1.592E-02                                                                   


****************************
* Time =    860.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        143.3      61.91     0.1000       24.    ( 96%)  0.617      0.233         5.39    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  6.50        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.5       5.47       12.2      0.507       0.00       0.00      0.896       12.0       5.70       5.70       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.463E-02                 1.283E-03    1.591E-02                                                                   


****************************
* Time =    870.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        143.4      62.07     0.1000       24.    ( 96%)  0.618      0.232         5.38    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  6.58        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.5       5.43       12.2      0.509       0.00       0.00      0.912       12.0       5.71       5.71       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.462E-02                 1.282E-03    1.590E-02                                                                   


****************************
* Time =    880.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        143.5      62.23     0.1000       24.    ( 96%)  0.619      0.232         5.37    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  6.66        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.4       5.38       12.3      0.510       0.00       0.00      0.928       12.0       5.72       5.72       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.461E-02                 1.280E-03    1.589E-02                                                                   


****************************
* Time =    890.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
Bedroom        143.6      62.39     0.1000       24.    ( 96%)  0.621      0.232         5.36    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                   BedFire    Y    4.348E-02 8.287E-03 1.053E+05  1.14                                   6.843E+04 3.685E+04  6.74        0.00    
 
Bedroom                            4.348E-02 8.287E-03 1.053E+05            0.00     1.053E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        68.4       5.34       12.3      0.512       0.00       0.00      0.944       12.1       5.73       5.73       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
Bedroom        78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   Bedroom        Outside                                     1.461E-02                 1.279E-03    1.589E-02                                                                   
