
CFAST

Release Version  : CFAST 7.7.5
Revision         : CFAST-7.7.5-0-g6feca9299-release
Revision Date    : Sun May 4 19:27:47 2025 -0400
Compilation Date : Sun 05/04/2025  09:07 PM

Data file: F:\OneDrive\Documentos\GitHub\simufire\sim\validation\cfast\cfast_corridor_chain.in
Title: Simufire comparison: 3-room corridor chain, fire in R0, smoke transport to R2


OVERVIEW


Compartments    Doors, ...    Ceil. Vents, ...    MV Connects
-------------------------------------------------------------
   3               2             0                    0

Simulation     Output         Smokeview      Spreadsheet
Time           Interval       Interval       Interval
   (s)            (s)            (s)            (s)
--------------------------------------------------------
    600.00          10.00          10.00          10.00


AMBIENT CONDITIONS

Interior       Interior       Exterior       Exterior
Temperature    Pressure       Temperature    Pressure
  (C)            (Pa)           (C)            (Pa)
-----------------------------------------------------
    20.          101325.          20.          101325.


THERMAL PROPERTIES

Name    Conductivity      Specific Heat     Density        Thickness     Emissivity
        (kW/(m ?C))       (kJ/(m ?C))       (kg/m^3)       (m)
-----------------------------------------------------------------------------------
CONCRETE     1.75           1.000E+03       2.200E+03       0.150           0.940
DEFAULT     0.120            900.            800.           1.200E-02       0.900



COMPARTMENTS

Compartment  Name                Width        Depth        Height       Floor        Ceiling    Shaft    Hall   Wall         Floor
                                                                        Height       Height                     Leakage      Leakage
                                 (m)          (m)          (m)          (m)          (m)                        (m^2)        (m^2)
-------------------------------------------------------------------------------------------------------------------------------------
    1        R0                   5.00         4.00         2.40         0.00         2.40                      7.34E-03     1.04E-03
    2        Hall                 1.50         7.00         2.40         0.00         2.40                      6.94E-03     5.46E-04
    3        R2                   3.50         3.00         2.40         0.00         2.40                      5.30E-03     5.46E-04


COMPARTMENT MATERIALS

Compartment  Name              Surface      Layer      Conductivity    Specific Heat    Density        Thickness     Emissivity      Material
                                                       (kW/(m C))     (kJ/(m C))      (kg/m^3)       (m)
--------------------------------------------------------------------------------------------------------------------------------------------------
    1        R0                Ceiling      1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Floor        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Walls        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
    2        Hall              Ceiling      1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Floor        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Walls        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
    3        R2                Ceiling      1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Floor        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Walls        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE


VENT CONNECTIONS

Wall Vents (Doors, Windows, ...)

From           To              Vent      Width       Sill        Soffit      Open/Close  Trigger                 Initial     Initial     Final       Final
Compartment    Compartment     Number                Height      Height      Type        Value       Target      Time        Fraction    Time        Fraction
                                         (m)         (m)         (m)         (m)         (C/W/m^2)               (s)                     (s)
-------------------------------------------------------------------------------------------------------------------------------------------------------------
R0             Hall            1         0.90        0.00        2.00        Time                                0.00        1.00      600.00        1.00
Hall           R2              2         0.90        0.00        2.00        Time                                0.00        1.00      600.00        1.00


There are no vertical natural flow connections


There are no mechanical flow connections


VENT RAMPS

There are no vent opening ramp specifications

FIRES


Name: Room Fire   Referenced as object #  1 Normal fire

Compartment    Fire Type       Time to Flaming      Position (x,y,z)     Relative    Lower O2    Radiative
                                                                         Humidity    Limit       Fraction
--------------------------------------------------------------------------------------------------------------
R0             Constrained           0.0           2.50   2.00   0.00     50.0        10.00        0.35


Chemical formula of the fuel
Carbon     Hydrogen  Oxygen    Nitrogen  Chlorine
--------------------------------------------------
  6.000    10.000     5.000     0.000     0.000


  Time      Mdot      Hcomb     Qdot      Zoffset   Soot      CO        HCN       HCl       TS
  (s)       (kg/s)    (J/kg)    (W)       (m)       (kg/kg)   (kg/kg)   (kg/kg)   (kg/kg)   (kg/kg)
------------------------------------------------------------------------------------------------------
     0.      0.0      1.81E+07   0.0       0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
    20.     1.04E-03  1.81E+07  1.88E+04   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
    40.     4.15E-03  1.81E+07  7.52E+04   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
    60.     9.35E-03  1.81E+07  1.69E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
    80.     1.66E-02  1.81E+07  3.00E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   600.     1.66E-02  1.81E+07  3.00E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   610.      0.0      1.81E+07   0.0       0.0      1.50E-02  6.20E-03   0.0       0.0       0.0


****************************
* Time =      0.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             20.00      20.00      2.400      4.80E-03(  0%)   75.0      7.698E-02     0.00
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02     0.00
R2             20.00      20.00      2.400      2.52E-03(  0%)   75.0      8.626E-02     0.00


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     0.00      0.00      0.00      0.00                                    0.00      0.00      0.00        0.00



UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000
H  2   Hall           R2               1.000


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside
Leak   Hall           Outside
Leak   R2             Outside


****************************
* Time =     10.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             24.29      20.02      2.225       3.5    (  7%)  0.256      7.877E-02    0.316
Hall           20.01      20.00      2.395      4.83E-02(  0%)   3.93      9.469E-02    0.317
R2             20.00      20.00      2.399      1.00E-02(  0%)   18.8      8.627E-02    0.317


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.505     5.193E-04 9.400E+03 0.372                                   6.110E+03 3.290E+03 2.652E-03    0.00

R0                                 0.505     5.193E-04 9.400E+03            0.00     9.400E+03  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      6.308E-02  3.929E-04   0.00       0.00       0.00       1.21      4.127E-02  4.127E-02   0.00       0.00
Hall           78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         2.020E-04                 1.478E-02    2.313E-02    1.217E-02                 1.096E-02    1.498E-02
H  2   Hall           R2               1.000                                                3.579E-03    1.790E-03                 1.789E-03


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.142E-04                 4.997E-03    2.776E-03                 2.336E-03
Leak   Hall           Outside                                                               4.560E-03    2.282E-03                 2.278E-03
Leak   R2             Outside                                                               3.566E-03    1.784E-03                 1.781E-03


****************************
* Time =     20.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             27.54      20.09      2.001       8.0    ( 17%)  0.170      8.145E-02     1.22
Hall           20.04      20.00      2.380      0.22    (  1%)  0.893      9.481E-02     1.23
R2             20.00      20.00      2.397      3.23E-02(  0%)   5.86      8.628E-02     1.23


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.516     1.039E-03 1.880E+04 0.556                                   1.222E+04 6.580E+03 1.059E-02    0.00

R0                                 0.516     1.039E-03 1.880E+04            0.00     1.880E+04  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      0.112      6.967E-04   0.00       0.00       0.00       1.25      7.238E-02  7.238E-02   0.00       0.00
Hall           78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         1.676E-04                 3.119E-02    4.738E-02    2.867E-02                 1.872E-02    3.136E-02
H  2   Hall           R2               1.000                                                7.040E-03    3.526E-03                 3.514E-03


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.143E-03                 8.916E-03    6.806E-03                 3.252E-03
Leak   Hall           Outside                                                               8.972E-03    4.503E-03                 4.468E-03
Leak   R2             Outside                                                               7.015E-03    3.518E-03                 3.497E-03


****************************
* Time =     30.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             33.02      20.27      1.763       13.    ( 27%)  0.143      8.494E-02     7.48
Hall           22.16      20.01      2.316      0.88    (  3%)  0.368      9.529E-02     7.49
R2             20.01      20.01      2.392      8.42E-02(  0%)   2.26      8.633E-02     7.49


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.566     2.597E-03 4.700E+04 0.830                                   3.055E+04 1.645E+04 2.901E-02    0.00

R0                                 0.566     2.597E-03 4.700E+04            0.00     4.700E+04  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.3      0.194      1.209E-03   0.00       0.00       0.00       1.32      0.123      0.123       0.00       0.00
Hall           78.3       20.5      3.307E-02  2.060E-04   0.00       0.00       0.00       1.19      2.180E-02  2.180E-02   0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         1.306E-04    5.631E-02    6.472E-02    4.610E-02    6.024E-02                 4.218E-02    6.485E-02
H  2   Hall           R2               1.000                                                1.751E-02    8.837E-03                 8.673E-03


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.140E-03                 1.961E-02    2.159E-02                 3.164E-03
Leak   Hall           Outside                                                               2.216E-02    1.136E-02                 1.080E-02
Leak   R2             Outside                                                               1.733E-02    8.822E-03                 8.503E-03


****************************
* Time =     40.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             40.80      20.63      1.550       17.    ( 35%)  0.136      8.843E-02     18.1
Hall           26.14      20.02      2.140       2.7    ( 11%)  0.221      9.676E-02     18.1
R2             20.01      20.01      2.383      0.18    (  1%)   1.06      8.641E-02     18.1


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.549     4.155E-03 7.520E+04  1.01                                   4.888E+04 2.632E+04 6.312E-02    0.00

R0                                 0.549     4.155E-03 7.520E+04            0.00     7.520E+04  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.312      1.946E-03   0.00       0.00       0.00       1.42      0.194      0.194       0.00       0.00
Hall           78.3       20.4      9.915E-02  6.176E-04   0.00       0.00       0.00       1.24      6.448E-02  6.448E-02   0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         7.967E-05    0.172        0.139        1.776E-02    0.172                     1.734E-02    0.139
H  2   Hall           R2               1.000                                   7.514E-04    2.797E-02    1.435E-02                 1.362E-02    7.576E-04


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.114E-02                 2.714E-02    3.773E-02                 5.458E-04
Leak   Hall           Outside                                     2.049E-03                 3.239E-02    1.936E-02                 1.508E-02
Leak   R2             Outside                                                               2.694E-02    1.407E-02                 1.288E-02


****************************
* Time =     50.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             51.24      21.23      1.380       20.    ( 42%)  0.137      9.701E-02     45.0
Hall           31.06      20.05      1.835       5.9    ( 24%)  0.162      0.100         45.0
R2             20.99      20.04      2.356      0.47    (  2%)  0.509      8.666E-02     45.0


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.577     6.751E-03 1.222E+05  1.20                                   7.943E+04 4.277E+04 0.118        0.00

R0                                 0.577     6.751E-03 1.222E+05            0.00     1.222E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.9      0.474      2.954E-03   0.00       0.00       0.00       1.56      0.285      0.285       0.00       0.00
Hall           78.2       20.3      0.184      1.143E-03   0.00       0.00       0.00       1.31      0.117      0.117       0.00       0.00
R2             78.3       20.5      1.592E-02  9.915E-05   0.00       0.00       0.00       1.18      1.054E-02  1.054E-02   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5      4.112E-05  2.562E-07   0.00       0.00       0.00       1.15      2.720E-05  2.720E-05   0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000                      0.314        0.245                     0.314                                  0.245
H  2   Hall           R2               1.000         2.344E-05    2.823E-02    6.415E-03    2.039E-02    3.091E-02                 1.771E-02    6.438E-03


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     2.124E-02                 3.858E-02    5.982E-02
Leak   Hall           Outside                                     1.020E-02                 4.396E-02    3.558E-02                 1.858E-02
Leak   R2             Outside                                                               4.249E-02    2.357E-02                 1.892E-02


****************************
* Time =     60.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             64.49      22.16      1.250       23.    ( 48%)  0.142      0.100         78.5
Hall           37.77      20.10      1.524       9.2    ( 37%)  0.149      0.111         78.6
R2             25.41      20.06      2.202       2.1    (  8%)  0.249      8.802E-02     78.6


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.602     9.348E-03 1.692E+05  1.36                                   1.100E+05 5.922E+04 0.199        0.00

R0                                 0.602     9.348E-03 1.692E+05            0.00     1.692E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.9       19.7      0.682      4.250E-03   0.00       0.00       0.00       1.74      0.393      0.393       0.00       0.00
Hall           78.1       20.1      0.301      1.877E-03   0.00       0.00       0.00       1.42      0.189      0.189       0.00       0.00
R2             78.3       20.4      9.552E-02  5.950E-04   0.00       0.00       0.00       1.24      6.231E-02  6.231E-02   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5      7.565E-04  4.712E-06   0.00       0.00       0.00       1.16      4.989E-04  4.989E-04   0.00       0.00
Hall           78.3       20.5      1.027E-04  6.399E-07   0.00       0.00       0.00       1.16      6.823E-05  6.823E-05   0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000                      0.427        0.352                     0.427                                  0.352
H  2   Hall           R2               1.000         2.310E-04    0.165        0.117                     0.165                                  0.118


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.146E-02                 4.667E-02    7.814E-02
Leak   Hall           Outside                                     2.267E-02                 4.850E-02    5.400E-02                 1.717E-02
Leak   R2             Outside                                     1.818E-03                 5.431E-02    3.412E-02                 2.201E-02


****************************
* Time =     70.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             80.26      23.39      1.134       25.    ( 53%)  0.149      0.103         135.
Hall           46.25      20.26      1.300       12.    ( 46%)  0.151      0.116         136.
R2             29.87      20.11      1.873       5.5    ( 22%)  0.161      9.153E-02     136.


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.675     1.296E-02 2.346E+05  1.53                                   1.525E+05 8.211E+04 0.311        0.00

R0                                 0.675     1.296E-02 2.346E+05            0.00     2.346E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.7       19.4      0.935      5.822E-03   0.00       0.00       0.00       1.96      0.515      0.515       0.00       0.00
Hall           78.0       19.9      0.460      2.865E-03   0.00       0.00       0.00       1.55      0.281      0.281       0.00       0.00
R2             78.2       20.3      0.181      1.128E-03   0.00       0.00       0.00       1.31      0.116      0.116       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      1.897E-03  1.181E-05   0.00       0.00       0.00       1.16      1.246E-03  1.246E-03   0.00       0.00
Hall           78.3       20.5      1.649E-03  1.027E-05   0.00       0.00       0.00       1.16      1.095E-03  1.095E-03   0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000                      0.517        0.431                     0.517                                  0.431
H  2   Hall           R2               1.000         2.945E-04    0.323        0.274                     0.323                                  0.275


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     4.496E-02                 5.625E-02    0.101
Leak   Hall           Outside                                     3.811E-02                 5.466E-02    8.349E-02                 9.288E-03
Leak   R2             Outside                                     1.240E-02                 6.121E-02    5.292E-02                 2.068E-02


****************************
* Time =     80.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             98.19      24.87      1.024       28.    ( 57%)  0.158      0.107         195.
Hall           56.60      20.52      1.143       13.    ( 52%)  0.158      0.120         195.
R2             35.30      20.16      1.469       9.8    ( 39%)  0.139      9.772E-02     195.


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.716     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05 0.460        0.00

R0                                 0.716     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.5       19.0       1.23      7.653E-03   0.00       0.00       0.00       2.21      0.645      0.645       0.00       0.00
Hall           77.9       19.7      0.664      4.135E-03   0.00       0.00       0.00       1.73      0.392      0.392       0.00       0.00
R2             78.1       20.1      0.291      1.811E-03   0.00       0.00       0.00       1.41      0.184      0.184       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      3.721E-03  2.318E-05   0.00       0.00       0.00       1.16      2.435E-03  2.435E-03   0.00       0.00
Hall           78.3       20.5      4.846E-03  3.019E-05   0.00       0.00       0.00       1.17      3.217E-03  3.217E-03   0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000                      0.589        0.502                     0.589                                  0.502
H  2   Hall           R2               1.000         2.103E-04    0.432        0.389                     0.432                                  0.389


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.766E-02                 6.174E-02    0.119
Leak   Hall           Outside                                     5.224E-02                 5.795E-02    0.108                     2.269E-03
Leak   R2             Outside                                     2.941E-02                 5.844E-02    7.209E-02                 1.577E-02


****************************
* Time =     90.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             114.1      26.27     0.9466       29.    ( 61%)  0.168      0.110         152.
Hall           67.34      20.63      1.012       15.    ( 58%)  0.167      0.125         152.
R2             41.08      20.14      1.076       14.    ( 55%)  0.135      0.108         153.


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.663     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05 0.625        0.00

R0                                 0.663     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.3       18.7       1.52      9.445E-03   0.00       0.00       0.00       2.46      0.762      0.762       0.00       0.00
Hall           77.7       19.4      0.902      5.622E-03   0.00       0.00       0.00       1.93      0.516      0.516       0.00       0.00
R2             78.0       20.0      0.425      2.645E-03   0.00       0.00       0.00       1.52      0.263      0.263       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      6.102E-03  3.801E-05   0.00       0.00       0.00       1.16      3.972E-03  3.972E-03   0.00       0.00
Hall           78.3       20.5      6.568E-03  4.092E-05   0.00       0.00       0.00       1.17      4.358E-03  4.358E-03   0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         9.948E-04    0.591        0.542                     0.591        2.448E-03                 0.540
H  2   Hall           R2               1.000         2.898E-03    0.445        0.424                     0.445        8.448E-03                 0.418


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.304E-02                 5.090E-02    0.104
Leak   Hall           Outside                                     5.068E-02                 4.558E-02    9.535E-02                 9.051E-04
Leak   R2             Outside                                     3.827E-02                 3.870E-02    6.552E-02                 1.145E-02


****************************
* Time =    100.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             125.4      27.73     0.8897       30.    ( 63%)  0.176      0.112         110.
Hall           75.18      21.41     0.8874       16.    ( 63%)  0.175      0.131         111.
R2             45.85      20.14     0.7685       17.    ( 68%)  0.135      0.121         111.


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.625     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05 0.791        0.00

R0                                 0.625     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.1       18.4       1.76      1.095E-02   0.00       0.00       0.00       2.66      0.858      0.858       0.00       0.00
Hall           77.6       19.2       1.12      6.998E-03   0.00       0.00       0.00       2.12      0.628      0.628       0.00       0.00
R2             78.0       19.8      0.557      3.470E-03   0.00       0.00       0.00       1.64      0.340      0.340       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      1.310E-02  8.162E-05   0.00       0.00       0.00       1.17      8.484E-03  8.484E-03   0.00       0.00
Hall           78.3       20.5      2.169E-02  1.351E-04   0.00       0.00       0.00       1.18      1.434E-02  1.434E-02   0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         2.164E-02    0.568        0.508                     0.568        4.726E-02                 0.482
H  2   Hall           R2               1.000         4.852E-02    0.441        0.379                     0.441        0.131                     0.296


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     4.661E-02                 4.108E-02    8.769E-02
Leak   Hall           Outside                                     4.703E-02                 3.423E-02    8.126E-02
Leak   R2             Outside                                     4.071E-02                 2.438E-02    5.779E-02                 7.304E-03


****************************
* Time =    110.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             133.4      30.10     0.8363       31.    ( 65%)  0.183      0.116         81.1
Hall           79.50      23.64     0.7763       17.    ( 68%)  0.182      0.140         81.5
R2             49.62      20.17     0.5529       19.    ( 77%)  0.139      0.138         81.7


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.588     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05 0.957        0.00

R0                                 0.588     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.0       18.2       1.96      1.224E-02   0.00       0.00       0.00       2.84      0.940      0.940       0.00       0.00
Hall           77.4       18.9       1.30      8.087E-03   0.00       0.00       0.00       2.27      0.716      0.716       0.00       0.00
R2             77.9       19.7      0.688      4.284E-03   0.00       0.00       0.00       1.75      0.415      0.415       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      4.205E-02  2.620E-04   0.00       0.00       0.00       1.20      2.701E-02  2.701E-02   0.00       0.00
Hall           78.3       20.4      7.330E-02  4.566E-04   0.00       0.00       0.00       1.22      4.810E-02  4.810E-02   0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         4.599E-02    0.558        0.476                     0.558        0.106                     0.416
H  2   Hall           R2               1.000         9.003E-02    0.450        0.348                     0.450        0.225                     0.213


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     4.131E-02                 3.335E-02    7.466E-02
Leak   Hall           Outside                                     4.345E-02                 2.579E-02    6.924E-02
Leak   R2             Outside                                     3.978E-02                 1.574E-02    5.137E-02                 4.153E-03


****************************
* Time =    120.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             139.2      33.66     0.7895       32.    ( 67%)  0.191      0.123         60.4
Hall           81.96      26.89     0.6827       18.    ( 72%)  0.188      0.152         60.8
R2             52.55      20.23     0.3966       21.    ( 83%)  0.143      0.159         61.0


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.556     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  1.12        0.00

R0                                 0.556     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.8       17.9       2.15      1.337E-02   0.00       0.00       0.00       3.00       1.01       1.01       0.00       0.00
Hall           77.3       18.8       1.44      8.993E-03   0.00       0.00       0.00       2.39      0.791      0.791       0.00       0.00
R2             77.8       19.5      0.816      5.086E-03   0.00       0.00       0.00       1.86      0.488      0.488       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      0.106      6.584E-04   0.00       0.00       0.00       1.25      6.708E-02  6.708E-02   0.00       0.00
Hall           78.2       20.3      0.161      1.002E-03   0.00       0.00       0.00       1.30      0.104      0.104       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         5.990E-02    0.561        0.466                     0.561        0.159                     0.367
H  2   Hall           R2               1.000         0.117        0.462        0.332                     0.462        0.292                     0.158


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.680E-02                 2.730E-02    6.410E-02
Leak   Hall           Outside                                     3.991E-02                 1.964E-02    5.955E-02
Leak   R2             Outside                                     3.742E-02                 1.035E-02    4.574E-02                 2.039E-03


****************************
* Time =    130.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             143.8      38.33     0.7543       33.    ( 69%)  0.197      0.134         45.0
Hall           83.77      30.86     0.6101       19.    ( 75%)  0.193      0.170         45.4
R2             54.83      20.33     0.2806       22.    ( 88%)  0.149      0.187         45.6


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.532     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  1.29        0.00

R0                                 0.532     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.7       17.7       2.32      1.444E-02   0.00       0.00       0.00       3.15       1.08       1.08       0.00       0.00
Hall           77.2       18.6       1.58      9.835E-03   0.00       0.00       0.00       2.51      0.860      0.860       0.00       0.00
R2             77.7       19.4      0.943      5.876E-03   0.00       0.00       0.00       1.97      0.560      0.560       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.2      0.211      1.315E-03   0.00       0.00       0.00       1.34      0.132      0.132       0.00       0.00
Hall           78.1       20.2      0.286      1.784E-03   0.00       0.00       0.00       1.41      0.183      0.183       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         6.168E-02    0.569        0.473                     0.569        0.202                     0.333
H  2   Hall           R2               1.000         0.125        0.474        0.335                     0.474        0.342                     0.119


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.267E-02                 2.257E-02    5.524E-02
Leak   Hall           Outside                                     3.621E-02                 1.520E-02    5.142E-02
Leak   R2             Outside                                     3.441E-02                 6.873E-03    4.046E-02                 8.145E-04


****************************
* Time =    140.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             147.7      43.73     0.7325       33.    ( 69%)  0.205      0.147         32.9
Hall           85.54      35.37     0.5636       19.    ( 77%)  0.200      0.189         33.3
R2             56.66      20.47     0.1945       23.    ( 92%)  0.155      0.221         33.6


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.517     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  1.45        0.00

R0                                 0.517     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.6       17.5       2.49      1.549E-02   0.00       0.00       0.00       3.29       1.15       1.15       0.00       0.00
Hall           77.1       18.5       1.72      1.070E-02   0.00       0.00       0.00       2.63      0.931      0.931       0.00       0.00
R2             77.6       19.2       1.07      6.663E-03   0.00       0.00       0.00       2.07      0.631      0.631       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.358      2.228E-03   0.00       0.00       0.00       1.47      0.220      0.220       0.00       0.00
Hall           78.0       20.0      0.454      2.829E-03   0.00       0.00       0.00       1.55      0.286      0.286       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         5.465E-02    0.576        0.491                     0.576        0.229                     0.316
H  2   Hall           R2               1.000         0.112        0.483        0.358                     0.483        0.383                     8.736E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     2.862E-02                 1.871E-02    4.733E-02
Leak   Hall           Outside                                     3.212E-02                 1.203E-02    4.415E-02
Leak   R2             Outside                                     3.089E-02                 4.569E-03    3.521E-02                 2.468E-04


****************************
* Time =    150.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             151.3      49.22     0.7232       34.    ( 70%)  0.212      0.160         23.2
Hall           87.52      40.04     0.5448       19.    ( 77%)  0.207      0.207         23.7
R2             58.20      20.65     0.1323       24.    ( 94%)  0.161      0.259         23.9


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.511     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  1.62        0.00

R0                                 0.511     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.5       17.3       2.66      1.658E-02   0.00       0.00       0.00       3.44       1.22       1.22       0.00       0.00
Hall           77.0       18.3       1.87      1.163E-02   0.00       0.00       0.00       2.76       1.01       1.01       0.00       0.00
R2             77.5       19.1       1.20      7.462E-03   0.00       0.00       0.00       2.18      0.703      0.703       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.9      0.536      3.338E-03   0.00       0.00       0.00       1.62      0.323      0.323       0.00       0.00
Hall           77.9       19.7      0.658      4.100E-03   0.00       0.00       0.00       1.72      0.409      0.409       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         4.441E-02    0.582        0.510                     0.582        0.240                     0.315
H  2   Hall           R2               1.000         8.492E-02    0.490        0.394                     0.490        0.417                     6.223E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     2.463E-02                 1.546E-02    4.009E-02
Leak   Hall           Outside                                     2.770E-02                 9.765E-03    3.746E-02
Leak   R2             Outside                                     2.705E-02                 3.049E-03    3.004E-02                 5.408E-05


****************************
* Time =    160.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             154.6      54.22     0.7231       34.    ( 70%)  0.220      0.174         15.7
Hall           89.65      44.14     0.5466       19.    ( 77%)  0.215      0.223         16.2
R2             59.58      20.86     0.1000       24.    ( 96%)  0.167      0.291         16.5


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.511     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  1.79        0.00

R0                                 0.511     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.3       17.1       2.84      1.771E-02   0.00       0.00       0.00       3.60       1.29       1.29       0.00       0.00
Hall           76.9       18.1       2.03      1.266E-02   0.00       0.00       0.00       2.90       1.09       1.09       0.00       0.00
R2             77.4       18.9       1.33      8.289E-03   0.00       0.00       0.00       2.30      0.778      0.778       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.8       19.6      0.732      4.557E-03   0.00       0.00       0.00       1.79      0.435      0.435       0.00       0.00
Hall           77.7       19.5      0.874      5.445E-03   0.00       0.00       0.00       1.91      0.536      0.536       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         3.527E-02    0.584        0.525                     0.584        0.237                     0.323
H  2   Hall           R2               1.000         5.871E-02    0.495        0.427                     0.495        0.437                     4.909E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     2.091E-02                 1.269E-02    3.360E-02
Leak   Hall           Outside                                     2.337E-02                 8.078E-03    3.145E-02
Leak   R2             Outside                                     2.288E-02                 2.398E-03    2.527E-02


****************************
* Time =    170.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             157.5      58.35     0.7285       33.    ( 70%)  0.229      0.187         10.4
Hall           91.77      46.77     0.5586       19.    ( 77%)  0.224      0.236         10.9
R2             60.90      21.06     0.1000       24.    ( 96%)  0.174      0.291         11.2


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.514     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  1.95        0.00

R0                                 0.514     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.2       16.9       3.03      1.887E-02   0.00       0.00       0.00       3.76       1.37       1.37       0.00       0.00
Hall           76.8       17.9       2.21      1.377E-02   0.00       0.00       0.00       3.05       1.18       1.18       0.00       0.00
R2             77.3       18.7       1.47      9.165E-03   0.00       0.00       0.00       2.42      0.856      0.856       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.7       19.4      0.929      5.787E-03   0.00       0.00       0.00       1.96      0.545      0.545       0.00       0.00
Hall           77.6       19.2       1.06      6.600E-03   0.00       0.00       0.00       2.07      0.644      0.644       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         2.878E-02    0.584        0.536                     0.584        0.228                     0.338
H  2   Hall           R2               1.000         4.560E-02    0.496        0.446                     0.496        0.440                     5.081E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.775E-02                 1.037E-02    2.812E-02
Leak   Hall           Outside                                     1.962E-02                 6.754E-03    2.638E-02
Leak   R2             Outside                                     1.922E-02                 1.975E-03    2.119E-02


****************************
* Time =    180.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             159.8      61.56     0.7357       33.    ( 69%)  0.238      0.198         6.63
Hall           93.55      48.38     0.5680       19.    ( 76%)  0.233      0.246         7.19
R2             62.12      21.26     0.1000       24.    ( 96%)  0.182      0.291         7.52


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.519     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  2.12        0.00

R0                                 0.519     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.1       16.7       3.22      2.005E-02   0.00       0.00       0.00       3.92       1.44       1.44       0.00       0.00
Hall           76.6       17.6       2.39      1.492E-02   0.00       0.00       0.00       3.21       1.27       1.27       0.00       0.00
R2             77.2       18.6       1.62      1.009E-02   0.00       0.00       0.00       2.55      0.939      0.939       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.6       19.2       1.12      6.965E-03   0.00       0.00       0.00       2.12      0.650      0.650       0.00       0.00
Hall           77.5       19.0       1.22      7.590E-03   0.00       0.00       0.00       2.20      0.737      0.737       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         2.465E-02    0.583        0.543                     0.583        0.220                     0.348
H  2   Hall           R2               1.000         4.119E-02    0.495        0.451                     0.495        0.441                     5.114E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.520E-02                 8.425E-03    2.362E-02
Leak   Hall           Outside                                     1.662E-02                 5.597E-03    2.221E-02
Leak   R2             Outside                                     1.621E-02                 1.617E-03    1.783E-02


****************************
* Time =    190.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             161.6      64.03     0.7424       33.    ( 69%)  0.246      0.208         4.13
Hall           94.89      49.48     0.5727       19.    ( 76%)  0.242      0.256         4.71
R2             63.18      21.44     0.1000       24.    ( 96%)  0.189      0.291         5.03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.524     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  2.28        0.00

R0                                 0.524     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.9       16.4       3.40      2.121E-02   0.00       0.00       0.00       4.08       1.52       1.52       0.00       0.00
Hall           76.5       17.4       2.58      1.606E-02   0.00       0.00       0.00       3.37       1.36       1.36       0.00       0.00
R2             77.1       18.4       1.77      1.105E-02   0.00       0.00       0.00       2.68       1.03       1.03       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.4       18.9       1.30      8.086E-03   0.00       0.00       0.00       2.27      0.749      0.749       0.00       0.00
Hall           77.4       18.9       1.37      8.505E-03   0.00       0.00       0.00       2.33      0.823      0.823       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         2.187E-02    0.581        0.546                     0.581        0.216                     0.352
H  2   Hall           R2               1.000         4.011E-02    0.493        0.452                     0.493        0.441                     5.108E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.323E-02                 6.806E-03    2.004E-02
Leak   Hall           Outside                                     1.432E-02                 4.601E-03    1.892E-02
Leak   R2             Outside                                     1.383E-02                 1.323E-03    1.516E-02


****************************
* Time =    200.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             162.9      65.99     0.7479       33.    ( 69%)  0.255      0.217         2.48
Hall           95.82      50.28     0.5739       19.    ( 76%)  0.251      0.266         3.06
R2             64.05      21.62     0.1000       24.    ( 96%)  0.197      0.290         3.39


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.528     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  2.45        0.00

R0                                 0.528     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.8       16.2       3.59      2.234E-02   0.00       0.00       0.00       4.23       1.60       1.60       0.00       0.00
Hall           76.4       17.2       2.76      1.719E-02   0.00       0.00       0.00       3.52       1.45       1.45       0.00       0.00
R2             77.0       18.2       1.93      1.205E-02   0.00       0.00       0.00       2.82       1.11       1.11       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.3       18.7       1.47      9.163E-03   0.00       0.00       0.00       2.42      0.843      0.843       0.00       0.00
Hall           77.3       18.7       1.51      9.396E-03   0.00       0.00       0.00       2.45      0.907      0.907       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         1.980E-02    0.580        0.548                     0.580        0.214                     0.354
H  2   Hall           R2               1.000         4.022E-02    0.491        0.450                     0.491        0.440                     5.095E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.178E-02                 5.465E-03    1.725E-02
Leak   Hall           Outside                                     1.260E-02                 3.771E-03    1.637E-02
Leak   R2             Outside                                     1.201E-02                 1.085E-03    1.310E-02


****************************
* Time =    210.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             163.8      67.60     0.7522       33.    ( 69%)  0.263      0.227         1.38
Hall           96.46      50.89     0.5730       19.    ( 76%)  0.260      0.277         1.98
R2             64.73      21.78     0.1000       24.    ( 96%)  0.205      0.290         2.31


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.531     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  2.61        0.00

R0                                 0.531     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.7       16.0       3.76      2.345E-02   0.00       0.00       0.00       4.39       1.67       1.67       0.00       0.00
Hall           76.3       17.0       2.94      1.831E-02   0.00       0.00       0.00       3.68       1.54       1.54       0.00       0.00
R2             76.9       18.0       2.10      1.306E-02   0.00       0.00       0.00       2.96       1.21       1.21       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.2       18.5       1.64      1.021E-02   0.00       0.00       0.00       2.56      0.935      0.935       0.00       0.00
Hall           77.2       18.5       1.65      1.028E-02   0.00       0.00       0.00       2.57      0.990      0.990       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         1.811E-02    0.579        0.550                     0.579        0.214                     0.355
H  2   Hall           R2               1.000         4.065E-02    0.490        0.448                     0.490        0.438                     5.088E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.072E-02                 4.343E-03    1.507E-02
Leak   Hall           Outside                                     1.135E-02                 3.094E-03    1.444E-02
Leak   R2             Outside                                     1.064E-02                 8.952E-04    1.154E-02


****************************
* Time =    220.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             164.5      68.95     0.7557       33.    ( 69%)  0.271      0.236        0.657
Hall           96.87      51.34     0.5712       19.    ( 76%)  0.268      0.287         1.27
R2             65.22      21.94     0.1000       24.    ( 96%)  0.213      0.290         1.59


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.533     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  2.78        0.00

R0                                 0.533     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.6       15.8       3.94      2.453E-02   0.00       0.00       0.00       4.54       1.75       1.75       0.00       0.00
Hall           76.1       16.8       3.12      1.941E-02   0.00       0.00       0.00       3.83       1.63       1.63       0.00       0.00
R2             76.7       17.8       2.26      1.409E-02   0.00       0.00       0.00       3.10       1.30       1.30       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.1       18.3       1.80      1.124E-02   0.00       0.00       0.00       2.71       1.03       1.03       0.00       0.00
Hall           77.1       18.4       1.79      1.118E-02   0.00       0.00       0.00       2.70       1.08       1.08       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         1.667E-02    0.579        0.552                     0.579        0.214                     0.355
H  2   Hall           R2               1.000         4.102E-02    0.489        0.447                     0.489        0.437                     5.089E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     9.969E-03                 3.382E-03    1.335E-02
Leak   Hall           Outside                                     1.044E-02                 2.549E-03    1.299E-02
Leak   R2             Outside                                     9.634E-03                 7.438E-04    1.038E-02


****************************
* Time =    230.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             165.0      70.09     0.7585       33.    ( 68%)  0.279      0.245        0.182
Hall           97.14      51.68     0.5692       19.    ( 76%)  0.276      0.297        0.801
R2             65.57      22.08     0.1000       24.    ( 96%)  0.221      0.289         1.13


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.535     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  2.95        0.00

R0                                 0.535     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.4       15.6       4.11      2.559E-02   0.00       0.00       0.00       4.68       1.82       1.82       0.00       0.00
Hall           76.0       16.6       3.29      2.049E-02   0.00       0.00       0.00       3.98       1.72       1.72       0.00       0.00
R2             76.6       17.6       2.43      1.514E-02   0.00       0.00       0.00       3.24       1.39       1.39       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.0       18.2       1.97      1.226E-02   0.00       0.00       0.00       2.85       1.11       1.11       0.00       0.00
Hall           77.0       18.2       1.94      1.209E-02   0.00       0.00       0.00       2.82       1.16       1.16       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         1.541E-02    0.579        0.553                     0.579        0.214                     0.354
H  2   Hall           R2               1.000         4.122E-02    0.488        0.446                     0.488        0.436                     5.096E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     9.444E-03                 2.509E-03    1.195E-02
Leak   Hall           Outside                                     9.800E-03                 2.120E-03    1.192E-02
Leak   R2             Outside                                     8.910E-03                 6.261E-04    9.536E-03


****************************
* Time =    240.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             165.3      71.08     0.7610       33.    ( 68%)  0.286      0.254       -8.842E-02
Hall           97.31      51.93     0.5673       19.    ( 76%)  0.284      0.307        0.540
R2             65.79      22.21     0.1000       24.    ( 96%)  0.229      0.289        0.870


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.537     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  3.11        0.00

R0                                 0.537     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.3       15.4       4.27      2.663E-02   0.00       0.00       0.00       4.82       1.89       1.89       0.00       0.00
Hall           75.9       16.4       3.46      2.156E-02   0.00       0.00       0.00       4.13       1.81       1.81       0.00       0.00
R2             76.5       17.4       2.60      1.618E-02   0.00       0.00       0.00       3.39       1.49       1.49       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.8       18.0       2.13      1.327E-02   0.00       0.00       0.00       2.99       1.20       1.20       0.00       0.00
Hall           76.9       18.0       2.09      1.300E-02   0.00       0.00       0.00       2.95       1.25       1.25       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         1.430E-02    0.580        0.555                     0.580        0.215                     0.354
H  2   Hall           R2               1.000         4.120E-02    0.488        0.445                     0.488        0.436                     5.106E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     9.136E-03    3.343E-04    1.733E-03    1.087E-02                              3.343E-04
Leak   Hall           Outside                                     9.424E-03                 1.835E-03    1.126E-02
Leak   R2             Outside                                     8.476E-03                 5.493E-04    9.025E-03


****************************
* Time =    250.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             165.6      71.94     0.7633       33.    ( 68%)  0.294      0.262       -0.303
Hall           97.42      52.11     0.5658       19.    ( 76%)  0.292      0.317        0.334
R2             65.93      22.33     0.1000       24.    ( 96%)  0.237      0.289        0.666


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.538     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  3.28        0.00

R0                                 0.538     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.2       15.2       4.44      2.765E-02   0.00       0.00       0.00       4.96       1.96       1.96       0.00       0.00
Hall           75.8       16.2       3.63      2.261E-02   0.00       0.00       0.00       4.27       1.90       1.90       0.00       0.00
R2             76.4       17.2       2.77      1.723E-02   0.00       0.00       0.00       3.53       1.58       1.58       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.7       17.8       2.29      1.427E-02   0.00       0.00       0.00       3.12       1.29       1.29       0.00       0.00
Hall           76.8       17.8       2.24      1.392E-02   0.00       0.00       0.00       3.07       1.34       1.34       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         1.334E-02    0.580        0.556                     0.580        0.215                     0.355
H  2   Hall           R2               1.000         4.101E-02    0.488        0.445                     0.488        0.435                     5.119E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.883E-03    6.577E-04    1.367E-03    1.025E-02                              6.577E-04
Leak   Hall           Outside                                     9.113E-03                 1.574E-03    1.069E-02
Leak   R2             Outside                                     8.113E-03                 4.803E-04    8.593E-03


****************************
* Time =    260.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             165.8      72.69     0.7654       33.    ( 68%)  0.301      0.271       -0.453
Hall           97.48      52.23     0.5647       19.    ( 76%)  0.300      0.327        0.191
R2             66.00      22.45     0.1000       24.    ( 96%)  0.245      0.289        0.525


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.540     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  3.44        0.00

R0                                 0.540     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.1       15.0       4.60      2.866E-02   0.00       0.00       0.00       5.10       2.03       2.03       0.00       0.00
Hall           75.7       16.0       3.80      2.366E-02   0.00       0.00       0.00       4.41       1.99       1.99       0.00       0.00
R2             76.3       17.0       2.94      1.828E-02   0.00       0.00       0.00       3.67       1.68       1.68       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.6       17.6       2.45      1.527E-02   0.00       0.00       0.00       3.26       1.38       1.38       0.00       0.00
Hall           76.7       17.7       2.38      1.485E-02   0.00       0.00       0.00       3.20       1.42       1.42       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         1.249E-02    0.581        0.558                     0.581        0.215                     0.355
H  2   Hall           R2               1.000         4.067E-02    0.488        0.446                     0.488        0.435                     5.132E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.703E-03    9.184E-04    1.104E-03    9.807E-03                              9.184E-04
Leak   Hall           Outside                                     8.889E-03                 1.362E-03    1.025E-02
Leak   R2             Outside                                     7.850E-03                 4.265E-04    8.276E-03


****************************
* Time =    270.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.0      73.35     0.7674       33.    ( 68%)  0.308      0.279       -0.561
Hall           97.51      52.31     0.5640       19.    ( 77%)  0.308      0.336        9.121E-02
R2             66.01      22.55     0.1000       24.    ( 96%)  0.253      0.289        0.427


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.541     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  3.61        0.00

R0                                 0.541     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.76      2.965E-02   0.00       0.00       0.00       5.24       2.10       2.10       0.00       0.00
Hall           75.5       15.8       3.96      2.468E-02   0.00       0.00       0.00       4.56       2.07       2.07       0.00       0.00
R2             76.1       16.8       3.10      1.933E-02   0.00       0.00       0.00       3.82       1.78       1.78       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.5       17.4       2.61      1.625E-02   0.00       0.00       0.00       3.40       1.46       1.46       0.00       0.00
Hall           76.6       17.5       2.53      1.578E-02   0.00       0.00       0.00       3.33       1.51       1.51       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         1.173E-02    0.582        0.559                     0.582        0.215                     0.356
H  2   Hall           R2               1.000         4.022E-02    0.488        0.447                     0.488        0.435                     5.145E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.573E-03    1.118E-03    9.348E-04    9.507E-03                              1.118E-03
Leak   Hall           Outside                                     8.726E-03                 1.181E-03    9.907E-03
Leak   R2             Outside                                     7.657E-03                 3.843E-04    8.041E-03


****************************
* Time =    280.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.1      73.96     0.7694       33.    ( 68%)  0.315      0.287       -0.637
Hall           97.52      52.36     0.5636       19.    ( 77%)  0.316      0.346        2.300E-02
R2             65.99      22.65     0.1000       24.    ( 96%)  0.260      0.288        0.360


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.542     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  3.77        0.00

R0                                 0.542     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.6       4.92      3.063E-02   0.00       0.00       0.00       5.37       2.17       2.17       0.00       0.00
Hall           75.4       15.6       4.13      2.570E-02   0.00       0.00       0.00       4.70       2.16       2.16       0.00       0.00
R2             76.0       16.6       3.27      2.038E-02   0.00       0.00       0.00       3.96       1.87       1.87       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.4       17.2       2.77      1.723E-02   0.00       0.00       0.00       3.53       1.55       1.55       0.00       0.00
Hall           76.4       17.3       2.68      1.670E-02   0.00       0.00       0.00       3.46       1.60       1.60       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         1.105E-02    0.582        0.560                     0.582        0.215                     0.357
H  2   Hall           R2               1.000         3.969E-02    0.489        0.448                     0.489        0.436                     5.159E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.481E-03    1.263E-03    8.272E-04    9.308E-03                              1.263E-03
Leak   Hall           Outside                                     8.611E-03                 1.019E-03    9.630E-03
Leak   R2             Outside                                     7.521E-03                 3.529E-04    7.874E-03


****************************
* Time =    290.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.2      74.51     0.7712       33.    ( 68%)  0.322      0.295       -0.684
Hall           97.51      52.39     0.5635       19.    ( 77%)  0.323      0.355       -1.613E-02
R2             65.95      22.75     0.1000       24.    ( 96%)  0.268      0.288        0.322


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.544     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  3.94        0.00

R0                                 0.544     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.7       14.5       5.07      3.160E-02   0.00       0.00       0.00       5.51       2.24       2.24       0.00       0.00
Hall           75.3       15.4       4.29      2.671E-02   0.00       0.00       0.00       4.83       2.24       2.24       0.00       0.00
R2             75.9       16.4       3.44      2.142E-02   0.00       0.00       0.00       4.11       1.97       1.97       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.3       17.0       2.92      1.820E-02   0.00       0.00       0.00       3.66       1.63       1.63       0.00       0.00
Hall           76.3       17.1       2.83      1.763E-02   0.00       0.00       0.00       3.59       1.69       1.69       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         1.043E-02    0.583        0.562                     0.583        0.214                     0.358
H  2   Hall           R2               1.000         3.913E-02    0.489        0.449                     0.489        0.436                     5.171E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.426E-03    1.352E-03    7.699E-04    9.195E-03                              1.352E-03
Leak   Hall           Outside                                     8.544E-03    7.486E-05    8.855E-04    9.430E-03                              7.486E-05
Leak   R2             Outside                                     7.441E-03                 3.338E-04    7.775E-03


****************************
* Time =    300.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.3      75.02     0.7731       33.    ( 68%)  0.329      0.303       -0.723
Hall           97.50      52.40     0.5635       19.    ( 77%)  0.331      0.364       -4.752E-02
R2             65.89      22.83     0.1000       24.    ( 96%)  0.276      0.288        0.292


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.545     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  4.11        0.00

R0                                 0.545     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.6       14.3       5.23      3.256E-02   0.00       0.00       0.00       5.64       2.31       2.31       0.00       0.00
Hall           75.2       15.2       4.45      2.770E-02   0.00       0.00       0.00       4.97       2.33       2.33       0.00       0.00
R2             75.8       16.2       3.60      2.245E-02   0.00       0.00       0.00       4.25       2.06       2.06       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.2       16.8       3.08      1.916E-02   0.00       0.00       0.00       3.80       1.72       1.72       0.00       0.00
Hall           76.2       17.0       2.98      1.855E-02   0.00       0.00       0.00       3.71       1.78       1.78       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         9.862E-03    0.584        0.563                     0.584        0.214                     0.359
H  2   Hall           R2               1.000         3.856E-02    0.490        0.450                     0.490        0.437                     5.183E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.380E-03    1.426E-03    7.259E-04    9.106E-03                              1.426E-03
Leak   Hall           Outside                                     8.488E-03    1.287E-04    8.447E-04    9.333E-03                              1.287E-04
Leak   R2             Outside                                     7.376E-03                 3.177E-04    7.693E-03


****************************
* Time =    310.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.3      75.50     0.7748       33.    ( 68%)  0.336      0.311       -0.752
Hall           97.49      52.40     0.5637       19.    ( 77%)  0.338      0.373       -6.981E-02
R2             65.81      22.92     0.1000       24.    ( 96%)  0.283      0.288        0.271


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.546     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  4.27        0.00

R0                                 0.546     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.5       14.1       5.38      3.351E-02   0.00       0.00       0.00       5.77       2.37       2.37       0.00       0.00
Hall           75.1       15.0       4.61      2.869E-02   0.00       0.00       0.00       5.11       2.41       2.41       0.00       0.00
R2             75.7       16.0       3.77      2.348E-02   0.00       0.00       0.00       4.39       2.16       2.16       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.1       16.7       3.23      2.012E-02   0.00       0.00       0.00       3.93       1.80       1.80       0.00       0.00
Hall           76.1       16.8       3.13      1.947E-02   0.00       0.00       0.00       3.84       1.86       1.86       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         9.346E-03    0.584        0.564                     0.584        0.213                     0.360
H  2   Hall           R2               1.000         3.797E-02    0.491        0.451                     0.491        0.437                     5.195E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.346E-03    1.481E-03    6.966E-04    9.043E-03                              1.481E-03
Leak   Hall           Outside                                     8.447E-03    1.561E-04    8.144E-04    9.262E-03                              1.561E-04
Leak   R2             Outside                                     7.328E-03                 3.060E-04    7.634E-03


****************************
* Time =    320.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.4      75.95     0.7766       32.    ( 68%)  0.343      0.318       -0.774
Hall           97.47      52.40     0.5639       19.    ( 77%)  0.345      0.382       -8.511E-02
R2             65.74      23.00     0.1000       24.    ( 96%)  0.291      0.288        0.257


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.547     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  4.44        0.00

R0                                 0.547     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.4       13.9       5.53      3.446E-02   0.00       0.00       0.00       5.90       2.44       2.44       0.00       0.00
Hall           75.0       14.8       4.76      2.967E-02   0.00       0.00       0.00       5.24       2.49       2.49       0.00       0.00
R2             75.6       15.8       3.93      2.450E-02   0.00       0.00       0.00       4.53       2.25       2.25       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.9       16.5       3.38      2.106E-02   0.00       0.00       0.00       4.06       1.88       1.88       0.00       0.00
Hall           76.0       16.6       3.27      2.038E-02   0.00       0.00       0.00       3.96       1.95       1.95       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         8.873E-03    0.585        0.565                     0.585        0.212                     0.362
H  2   Hall           R2               1.000         3.737E-02    0.491        0.452                     0.491        0.438                     5.207E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.321E-03    1.521E-03    6.780E-04    8.999E-03                              1.521E-03
Leak   Hall           Outside                                     8.418E-03    1.723E-04    7.928E-04    9.211E-03                              1.723E-04
Leak   R2             Outside                                     7.295E-03                 2.979E-04    7.593E-03


****************************
* Time =    330.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.5      76.38     0.7782       32.    ( 68%)  0.349      0.325       -0.788
Hall           97.45      52.39     0.5642       19.    ( 76%)  0.352      0.390       -9.253E-02
R2             65.65      23.07     0.1000       24.    ( 96%)  0.298      0.288        0.251


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.548     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  4.60        0.00

R0                                 0.548     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.3       13.7       5.68      3.539E-02   0.00       0.00       0.00       6.03       2.50       2.50       0.00       0.00
Hall           74.9       14.6       4.92      3.063E-02   0.00       0.00       0.00       5.37       2.57       2.57       0.00       0.00
R2             75.4       15.6       4.10      2.551E-02   0.00       0.00       0.00       4.67       2.35       2.35       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.8       16.3       3.53      2.200E-02   0.00       0.00       0.00       4.19       1.96       1.96       0.00       0.00
Hall           75.9       16.4       3.42      2.129E-02   0.00       0.00       0.00       4.09       2.04       2.04       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         8.438E-03    0.585        0.566                     0.585        0.212                     0.363
H  2   Hall           R2               1.000         3.678E-02    0.492        0.454                     0.492        0.438                     5.219E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.307E-03    1.545E-03    6.711E-04    8.978E-03                              1.545E-03
Leak   Hall           Outside                                     8.403E-03    1.797E-04    7.824E-04    9.185E-03                              1.797E-04
Leak   R2             Outside                                     7.278E-03                 2.943E-04    7.572E-03


****************************
* Time =    340.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.5      76.80     0.7798       32.    ( 68%)  0.356      0.332       -0.797
Hall           97.43      52.38     0.5646       19.    ( 76%)  0.359      0.399       -9.514E-02
R2             65.57      23.14     0.1000       24.    ( 96%)  0.305      0.287        0.249


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.549     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  4.77        0.00

R0                                 0.549     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.2       13.6       5.83      3.632E-02   0.00       0.00       0.00       6.16       2.57       2.57       0.00       0.00
Hall           74.7       14.5       5.07      3.159E-02   0.00       0.00       0.00       5.51       2.65       2.65       0.00       0.00
R2             75.3       15.4       4.26      2.652E-02   0.00       0.00       0.00       4.81       2.44       2.44       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.7       16.1       3.68      2.294E-02   0.00       0.00       0.00       4.32       2.04       2.04       0.00       0.00
Hall           75.8       16.3       3.56      2.219E-02   0.00       0.00       0.00       4.21       2.12       2.12       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         8.034E-03    0.586        0.567                     0.586        0.211                     0.364
H  2   Hall           R2               1.000         3.621E-02    0.493        0.455                     0.493        0.439                     5.230E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.299E-03    1.559E-03    6.710E-04    8.970E-03                              1.559E-03
Leak   Hall           Outside                                     8.396E-03    1.822E-04    7.792E-04    9.175E-03                              1.822E-04
Leak   R2             Outside                                     7.272E-03                 2.934E-04    7.565E-03


****************************
* Time =    350.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.6      77.20     0.7813       32.    ( 67%)  0.362      0.339       -0.803
Hall           97.42      52.38     0.5650       19.    ( 76%)  0.366      0.407       -9.461E-02
R2             65.49      23.21     0.1000       24.    ( 96%)  0.312      0.287        0.251


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.551     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  4.93        0.00

R0                                 0.551     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.1       13.4       5.98      3.724E-02   0.00       0.00       0.00       6.28       2.63       2.63       0.00       0.00
Hall           74.6       14.3       5.22      3.254E-02   0.00       0.00       0.00       5.64       2.73       2.73       0.00       0.00
R2             75.2       15.2       4.42      2.751E-02   0.00       0.00       0.00       4.95       2.53       2.53       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.6       15.9       3.83      2.386E-02   0.00       0.00       0.00       4.44       2.12       2.12       0.00       0.00
Hall           75.7       16.1       3.71      2.309E-02   0.00       0.00       0.00       4.34       2.21       2.21       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         7.657E-03    0.587        0.568                     0.587        0.211                     0.365
H  2   Hall           R2               1.000         3.564E-02    0.493        0.456                     0.493        0.440                     5.241E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.295E-03    1.565E-03    6.755E-04    8.971E-03                              1.565E-03
Leak   Hall           Outside                                     8.394E-03    1.817E-04    7.808E-04    9.175E-03                              1.817E-04
Leak   R2             Outside                                     7.272E-03                 2.943E-04    7.566E-03


****************************
* Time =    360.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.7      77.59     0.7828       32.    ( 67%)  0.368      0.346       -0.807
Hall           97.41      52.37     0.5653       19.    ( 76%)  0.373      0.415       -9.201E-02
R2             65.41      23.28     0.1000       24.    ( 96%)  0.319      0.287        0.254


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.552     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  5.10        0.00

R0                                 0.552     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.0       13.2       6.12      3.815E-02   0.00       0.00       0.00       6.41       2.70       2.70       0.00       0.00
Hall           74.5       14.1       5.38      3.349E-02   0.00       0.00       0.00       5.77       2.81       2.81       0.00       0.00
R2             75.1       15.1       4.58      2.850E-02   0.00       0.00       0.00       5.08       2.62       2.62       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.5       15.8       3.98      2.478E-02   0.00       0.00       0.00       4.57       2.20       2.20       0.00       0.00
Hall           75.6       15.9       3.85      2.397E-02   0.00       0.00       0.00       4.46       2.29       2.29       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         7.305E-03    0.587        0.569                     0.587        0.210                     0.367
H  2   Hall           R2               1.000         3.510E-02    0.494        0.458                     0.494        0.440                     5.252E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.294E-03    1.568E-03    6.828E-04    8.977E-03                              1.568E-03
Leak   Hall           Outside                                     8.397E-03    1.792E-04    7.856E-04    9.182E-03                              1.792E-04
Leak   R2             Outside                                     7.277E-03                 2.965E-04    7.573E-03


****************************
* Time =    370.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.7      77.97     0.7843       32.    ( 67%)  0.374      0.353       -0.809
Hall           97.40      52.36     0.5657       19.    ( 76%)  0.380      0.423       -8.801E-02
R2             65.34      23.34     0.1000       24.    ( 96%)  0.326      0.287        0.260


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.553     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  5.27        0.00

R0                                 0.553     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.9       13.0       6.27      3.906E-02   0.00       0.00       0.00       6.53       2.76       2.76       0.00       0.00
Hall           74.4       13.9       5.53      3.442E-02   0.00       0.00       0.00       5.90       2.89       2.89       0.00       0.00
R2             75.0       14.9       4.73      2.948E-02   0.00       0.00       0.00       5.22       2.71       2.71       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.4       15.6       4.12      2.569E-02   0.00       0.00       0.00       4.69       2.28       2.28       0.00       0.00
Hall           75.5       15.7       3.99      2.486E-02   0.00       0.00       0.00       4.58       2.38       2.38       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         6.976E-03    0.588        0.570                     0.588        0.209                     0.368
H  2   Hall           R2               1.000         3.457E-02    0.495        0.459                     0.495        0.441                     5.263E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.296E-03    1.567E-03    6.920E-04    8.988E-03                              1.567E-03
Leak   Hall           Outside                                     8.402E-03    1.752E-04    7.924E-04    9.194E-03                              1.752E-04
Leak   R2             Outside                                     7.285E-03                 2.994E-04    7.584E-03


****************************
* Time =    380.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.8      78.34     0.7857       32.    ( 67%)  0.380      0.360       -0.809
Hall           97.40      52.35     0.5661       19.    ( 76%)  0.386      0.431       -8.300E-02
R2             65.26      23.40     0.1000       24.    ( 96%)  0.333      0.287        0.266


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.553     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  5.43        0.00

R0                                 0.553     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.8       12.9       6.41      3.995E-02   0.00       0.00       0.00       6.66       2.82       2.82       0.00       0.00
Hall           74.3       13.7       5.67      3.535E-02   0.00       0.00       0.00       6.02       2.97       2.97       0.00       0.00
R2             74.9       14.7       4.89      3.045E-02   0.00       0.00       0.00       5.35       2.80       2.80       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.3       15.4       4.27      2.659E-02   0.00       0.00       0.00       4.82       2.36       2.36       0.00       0.00
Hall           75.4       15.6       4.13      2.573E-02   0.00       0.00       0.00       4.70       2.46       2.46       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         6.666E-03    0.588        0.571                     0.588        0.209                     0.369
H  2   Hall           R2               1.000         3.407E-02    0.495        0.460                     0.495        0.441                     5.273E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.299E-03    1.564E-03    7.027E-04    9.001E-03                              1.564E-03
Leak   Hall           Outside                                     8.409E-03    1.702E-04    8.007E-04    9.210E-03                              1.702E-04
Leak   R2             Outside                                     7.295E-03                 3.029E-04    7.598E-03


****************************
* Time =    390.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.9      78.71     0.7871       32.    ( 67%)  0.386      0.366       -0.809
Hall           97.40      52.35     0.5664       19.    ( 76%)  0.393      0.439       -7.735E-02
R2             65.20      23.46     0.1000       24.    ( 96%)  0.340      0.287        0.272


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.554     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  5.60        0.00

R0                                 0.554     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.7       12.7       6.56      4.085E-02   0.00       0.00       0.00       6.78       2.89       2.89       0.00       0.00
Hall           74.2       13.6       5.82      3.626E-02   0.00       0.00       0.00       6.15       3.04       3.04       0.00       0.00
R2             74.8       14.5       5.04      3.142E-02   0.00       0.00       0.00       5.48       2.89       2.89       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.2       15.2       4.41      2.749E-02   0.00       0.00       0.00       4.94       2.43       2.43       0.00       0.00
Hall           75.3       15.4       4.27      2.660E-02   0.00       0.00       0.00       4.82       2.54       2.54       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         6.374E-03    0.589        0.572                     0.589        0.208                     0.370
H  2   Hall           R2               1.000         3.358E-02    0.496        0.461                     0.496        0.442                     5.283E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.302E-03    1.559E-03    7.142E-04    9.017E-03                              1.559E-03
Leak   Hall           Outside                                     8.417E-03    1.643E-04    8.098E-04    9.227E-03                              1.643E-04
Leak   R2             Outside                                     7.307E-03                 3.067E-04    7.614E-03


****************************
* Time =    400.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.9      79.07     0.7884       32.    ( 67%)  0.392      0.373       -0.809
Hall           97.40      52.35     0.5668       19.    ( 76%)  0.400      0.446       -7.135E-02
R2             65.13      23.52     0.1000       24.    ( 96%)  0.347      0.287        0.280


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.555     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  5.76        0.00

R0                                 0.555     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.6       12.5       6.70      4.173E-02   0.00       0.00       0.00       6.90       2.95       2.95       0.00       0.00
Hall           74.1       13.4       5.97      3.717E-02   0.00       0.00       0.00       6.28       3.12       3.12       0.00       0.00
R2             74.7       14.3       5.20      3.237E-02   0.00       0.00       0.00       5.61       2.98       2.98       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.1       15.1       4.55      2.837E-02   0.00       0.00       0.00       5.06       2.51       2.51       0.00       0.00
Hall           75.2       15.3       4.41      2.746E-02   0.00       0.00       0.00       4.94       2.63       2.63       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         6.098E-03    0.589        0.573                     0.589        0.208                     0.371
H  2   Hall           R2               1.000         3.311E-02    0.497        0.462                     0.497        0.442                     5.294E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.307E-03    1.554E-03    7.262E-04    9.033E-03                              1.554E-03
Leak   Hall           Outside                                     8.427E-03    1.578E-04    8.193E-04    9.246E-03                              1.578E-04
Leak   R2             Outside                                     7.320E-03                 3.106E-04    7.630E-03


****************************
* Time =    410.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             167.0      79.43     0.7897       32.    ( 67%)  0.398      0.379       -0.808
Hall           97.41      52.35     0.5671       19.    ( 76%)  0.406      0.454       -6.521E-02
R2             65.08      23.58     0.1000       24.    ( 96%)  0.353      0.287        0.287


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.556     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  5.93        0.00

R0                                 0.556     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.5       12.4       6.84      4.261E-02   0.00       0.00       0.00       7.02       3.01       3.01       0.00       0.00
Hall           74.0       13.2       6.11      3.808E-02   0.00       0.00       0.00       6.40       3.20       3.20       0.00       0.00
R2             74.6       14.1       5.35      3.332E-02   0.00       0.00       0.00       5.75       3.07       3.07       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.9       4.70      2.925E-02   0.00       0.00       0.00       5.19       2.58       2.58       0.00       0.00
Hall           75.1       15.1       4.54      2.831E-02   0.00       0.00       0.00       5.06       2.71       2.71       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         5.837E-03    0.590        0.574                     0.590        0.207                     0.372
H  2   Hall           R2               1.000         3.266E-02    0.497        0.463                     0.497        0.443                     5.303E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.312E-03    1.548E-03    7.383E-04    9.050E-03                              1.548E-03
Leak   Hall           Outside                                     8.436E-03    1.508E-04    8.288E-04    9.265E-03                              1.508E-04
Leak   R2             Outside                                     7.333E-03                 3.145E-04    7.648E-03


****************************
* Time =    420.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             167.1      79.79     0.7909       32.    ( 67%)  0.404      0.385       -0.808
Hall           97.42      52.35     0.5674       19.    ( 76%)  0.412      0.461       -5.907E-02
R2             65.02      23.64     0.1000       24.    ( 96%)  0.360      0.286        0.294


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.557     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  6.09        0.00

R0                                 0.557     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.4       12.2       6.98      4.348E-02   0.00       0.00       0.00       7.14       3.07       3.07       0.00       0.00
Hall           73.9       13.1       6.26      3.897E-02   0.00       0.00       0.00       6.52       3.27       3.27       0.00       0.00
R2             74.4       14.0       5.50      3.426E-02   0.00       0.00       0.00       5.87       3.15       3.15       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.7       4.84      3.013E-02   0.00       0.00       0.00       5.31       2.66       2.66       0.00       0.00
Hall           75.0       14.9       4.68      2.916E-02   0.00       0.00       0.00       5.17       2.79       2.79       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         5.590E-03    0.590        0.574                     0.590        0.206                     0.373
H  2   Hall           R2               1.000         3.223E-02    0.498        0.464                     0.498        0.443                     5.313E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.317E-03    1.542E-03    7.504E-04    9.067E-03                              1.542E-03
Leak   Hall           Outside                                     8.446E-03    1.435E-04    8.383E-04    9.284E-03                              1.435E-04
Leak   R2             Outside                                     7.346E-03                 3.184E-04    7.665E-03


****************************
* Time =    430.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             167.2      80.14     0.7921       32.    ( 67%)  0.410      0.392       -0.807
Hall           97.43      52.36     0.5677       19.    ( 76%)  0.419      0.469       -5.301E-02
R2             64.97      23.69     0.1000       24.    ( 96%)  0.367      0.286        0.301


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.558     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  6.26        0.00

R0                                 0.558     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.3       12.0       7.12      4.434E-02   0.00       0.00       0.00       7.26       3.13       3.13       0.00       0.00
Hall           73.8       12.9       6.40      3.986E-02   0.00       0.00       0.00       6.64       3.34       3.34       0.00       0.00
R2             74.3       13.8       5.65      3.520E-02   0.00       0.00       0.00       6.00       3.24       3.24       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.8       14.6       4.98      3.099E-02   0.00       0.00       0.00       5.42       2.73       2.73       0.00       0.00
Hall           74.9       14.8       4.82      2.999E-02   0.00       0.00       0.00       5.29       2.87       2.87       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         5.356E-03    0.591        0.575                     0.591        0.206                     0.374
H  2   Hall           R2               1.000         3.181E-02    0.499        0.465                     0.499        0.444                     5.323E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.322E-03    1.536E-03    7.624E-04    9.084E-03                              1.536E-03
Leak   Hall           Outside                                     8.456E-03    1.360E-04    8.474E-04    9.304E-03                              1.360E-04
Leak   R2             Outside                                     7.359E-03                 3.222E-04    7.682E-03


****************************
* Time =    440.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             167.2      80.48     0.7933       32.    ( 67%)  0.416      0.398       -0.806
Hall           97.45      52.37     0.5679       19.    ( 76%)  0.425      0.476       -4.716E-02
R2             64.93      23.75     0.1000       24.    ( 96%)  0.373      0.286        0.308


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.559     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  6.43        0.00

R0                                 0.559     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.2       11.9       7.26      4.519E-02   0.00       0.00       0.00       7.38       3.19       3.19       0.00       0.00
Hall           73.7       12.7       6.54      4.074E-02   0.00       0.00       0.00       6.77       3.42       3.42       0.00       0.00
R2             74.2       13.6       5.80      3.612E-02   0.00       0.00       0.00       6.13       3.32       3.32       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.7       14.4       5.11      3.185E-02   0.00       0.00       0.00       5.54       2.80       2.80       0.00       0.00
Hall           74.8       14.6       4.95      3.082E-02   0.00       0.00       0.00       5.40       2.95       2.95       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         5.134E-03    0.591        0.576                     0.591        0.205                     0.375
H  2   Hall           R2               1.000         3.141E-02    0.499        0.466                     0.499        0.444                     5.332E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.327E-03    1.531E-03    7.740E-04    9.101E-03                              1.531E-03
Leak   Hall           Outside                                     8.466E-03    1.282E-04    8.562E-04    9.322E-03                              1.282E-04
Leak   R2             Outside                                     7.372E-03                 3.259E-04    7.698E-03


****************************
* Time =    450.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             167.3      80.83     0.7944       32.    ( 67%)  0.421      0.404       -0.806
Hall           97.47      52.38     0.5682       19.    ( 76%)  0.431      0.483       -4.142E-02
R2             64.89      23.80     0.1000       24.    ( 96%)  0.379      0.286        0.315


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.559     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  6.59        0.00

R0                                 0.559     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.1       11.7       7.39      4.604E-02   0.00       0.00       0.00       7.50       3.25       3.25       0.00       0.00
Hall           73.6       12.6       6.68      4.161E-02   0.00       0.00       0.00       6.89       3.49       3.49       0.00       0.00
R2             74.1       13.4       5.95      3.704E-02   0.00       0.00       0.00       6.26       3.41       3.41       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.6       14.3       5.25      3.270E-02   0.00       0.00       0.00       5.66       2.88       2.88       0.00       0.00
Hall           74.7       14.5       5.08      3.165E-02   0.00       0.00       0.00       5.52       3.03       3.03       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         4.923E-03    0.592        0.576                     0.592        0.205                     0.376
H  2   Hall           R2               1.000         3.103E-02    0.500        0.467                     0.500        0.445                     5.342E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.332E-03    1.526E-03    7.854E-04    9.117E-03                              1.526E-03
Leak   Hall           Outside                                     8.476E-03    1.201E-04    8.647E-04    9.340E-03                              1.201E-04
Leak   R2             Outside                                     7.385E-03                 3.294E-04    7.715E-03


****************************
* Time =    460.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             167.4      81.17     0.7956       32.    ( 67%)  0.427      0.410       -0.805
Hall           97.49      52.39     0.5684       19.    ( 76%)  0.437      0.490       -3.588E-02
R2             64.85      23.85     0.1000       24.    ( 96%)  0.385      0.286        0.321


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.560     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  6.76        0.00

R0                                 0.560     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.0       11.5       7.53      4.689E-02   0.00       0.00       0.00       7.61       3.31       3.31       0.00       0.00
Hall           73.5       12.4       6.82      4.248E-02   0.00       0.00       0.00       7.01       3.56       3.56       0.00       0.00
R2             74.0       13.3       6.09      3.795E-02   0.00       0.00       0.00       6.38       3.49       3.49       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.5       14.1       5.39      3.355E-02   0.00       0.00       0.00       5.78       2.95       2.95       0.00       0.00
Hall           74.6       14.3       5.21      3.247E-02   0.00       0.00       0.00       5.63       3.10       3.10       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         4.722E-03    0.592        0.577                     0.592        0.204                     0.377
H  2   Hall           R2               1.000         3.066E-02    0.500        0.468                     0.500        0.445                     5.351E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.337E-03    1.521E-03    7.965E-04    9.134E-03                              1.521E-03
Leak   Hall           Outside                                     8.485E-03    1.118E-04    8.728E-04    9.358E-03                              1.118E-04
Leak   R2             Outside                                     7.398E-03                 3.328E-04    7.730E-03


****************************
* Time =    470.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             167.5      81.51     0.7966       32.    ( 67%)  0.432      0.416       -0.805
Hall           97.52      52.41     0.5686       19.    ( 76%)  0.443      0.497       -3.071E-02
R2             64.82      23.90     0.1000       24.    ( 96%)  0.391      0.286        0.327


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.561     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  6.92        0.00

R0                                 0.561     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             72.9       11.4       7.66      4.772E-02   0.00       0.00       0.00       7.73       3.36       3.36       0.00       0.00
Hall           73.4       12.2       6.96      4.334E-02   0.00       0.00       0.00       7.12       3.63       3.63       0.00       0.00
R2             73.9       13.1       6.24      3.885E-02   0.00       0.00       0.00       6.51       3.57       3.57       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.4       13.9       5.52      3.438E-02   0.00       0.00       0.00       5.89       3.02       3.02       0.00       0.00
Hall           74.6       14.1       5.34      3.328E-02   0.00       0.00       0.00       5.74       3.18       3.18       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         4.531E-03    0.593        0.578                     0.593        0.204                     0.378
H  2   Hall           R2               1.000         3.030E-02    0.501        0.469                     0.501        0.446                     5.360E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.342E-03    1.516E-03    8.071E-04    9.149E-03                              1.516E-03
Leak   Hall           Outside                                     8.495E-03    1.034E-04    8.803E-04    9.375E-03                              1.034E-04
Leak   R2             Outside                                     7.410E-03                 3.359E-04    7.745E-03


****************************
* Time =    480.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             167.6      81.84     0.7977       32.    ( 67%)  0.438      0.422       -0.805
Hall           97.55      52.42     0.5688       19.    ( 76%)  0.449      0.504       -2.590E-02
R2             64.79      23.95     0.1000       24.    ( 96%)  0.397      0.286        0.333


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.562     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  7.09        0.00

R0                                 0.562     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             72.8       11.2       7.79      4.855E-02   0.00       0.00       0.00       7.84       3.42       3.42       0.00       0.00
Hall           73.3       12.1       7.09      4.419E-02   0.00       0.00       0.00       7.24       3.71       3.71       0.00       0.00
R2             73.8       12.9       6.38      3.974E-02   0.00       0.00       0.00       6.63       3.66       3.66       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.3       13.8       5.65      3.521E-02   0.00       0.00       0.00       6.01       3.09       3.09       0.00       0.00
Hall           74.5       14.0       5.47      3.408E-02   0.00       0.00       0.00       5.85       3.26       3.26       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         4.350E-03    0.593        0.578                     0.593        0.204                     0.379
H  2   Hall           R2               1.000         2.996E-02    0.501        0.470                     0.501        0.446                     5.369E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.346E-03    1.513E-03    8.171E-04    9.163E-03                              1.513E-03
Leak   Hall           Outside                                     8.503E-03    9.496E-05    8.873E-04    9.391E-03                              9.496E-05
Leak   R2             Outside                                     7.421E-03                 3.389E-04    7.760E-03


****************************
* Time =    490.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             167.7      82.17     0.7987       32.    ( 67%)  0.443      0.428       -0.805
Hall           97.58      52.44     0.5690       19.    ( 76%)  0.455      0.510       -2.148E-02
R2             64.76      24.00     0.1000       24.    ( 96%)  0.403      0.286        0.339


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.562     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  7.26        0.00

R0                                 0.562     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             72.7       11.1       7.93      4.937E-02   0.00       0.00       0.00       7.95       3.48       3.48       0.00       0.00
Hall           73.2       11.9       7.23      4.504E-02   0.00       0.00       0.00       7.36       3.78       3.78       0.00       0.00
R2             73.7       12.7       6.52      4.063E-02   0.00       0.00       0.00       6.75       3.74       3.74       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.2       13.6       5.79      3.604E-02   0.00       0.00       0.00       6.12       3.16       3.16       0.00       0.00
Hall           74.4       13.8       5.60      3.488E-02   0.00       0.00       0.00       5.96       3.33       3.33       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         4.177E-03    0.594        0.579                     0.594        0.203                     0.380
H  2   Hall           R2               1.000         2.963E-02    0.502        0.471                     0.502        0.447                     5.378E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.350E-03    1.510E-03    8.265E-04    9.176E-03                              1.510E-03
Leak   Hall           Outside                                     8.512E-03    8.645E-05    8.937E-04    9.405E-03                              8.645E-05
Leak   R2             Outside                                     7.431E-03                 3.416E-04    7.773E-03


****************************
* Time =    500.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             167.8      82.50     0.7997       32.    ( 67%)  0.449      0.433       -0.806
Hall           97.61      52.46     0.5691       19.    ( 76%)  0.461      0.516       -1.743E-02
R2             64.74      24.05     0.1000       24.    ( 96%)  0.409      0.286        0.344


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.563     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  7.42        0.00

R0                                 0.563     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             72.6       10.9       8.06      5.019E-02   0.00       0.00       0.00       8.07       3.53       3.53       0.00       0.00
Hall           73.1       11.7       7.36      4.588E-02   0.00       0.00       0.00       7.47       3.84       3.84       0.00       0.00
R2             73.6       12.6       6.66      4.151E-02   0.00       0.00       0.00       6.87       3.82       3.82       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.1       13.5       5.92      3.685E-02   0.00       0.00       0.00       6.23       3.22       3.22       0.00       0.00
Hall           74.3       13.7       5.73      3.567E-02   0.00       0.00       0.00       6.07       3.41       3.41       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         4.012E-03    0.594        0.580                     0.594        0.203                     0.381
H  2   Hall           R2               1.000         2.931E-02    0.502        0.471                     0.502        0.447                     5.386E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.353E-03    1.507E-03    8.353E-04    9.189E-03                              1.507E-03
Leak   Hall           Outside                                     8.519E-03    7.784E-05    8.996E-04    9.419E-03                              7.784E-05
Leak   R2             Outside                                     7.441E-03                 3.441E-04    7.785E-03


****************************
* Time =    510.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             167.9      82.83     0.8007       32.    ( 67%)  0.454      0.439       -0.807
Hall           97.65      52.49     0.5693       19.    ( 76%)  0.467      0.522       -1.368E-02
R2             64.72      24.10     0.1000       24.    ( 96%)  0.415      0.286        0.348


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.564     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  7.59        0.00

R0                                 0.564     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             72.5       10.8       8.19      5.100E-02   0.00       0.00       0.00       8.18       3.59       3.59       0.00       0.00
Hall           73.0       11.6       7.50      4.671E-02   0.00       0.00       0.00       7.59       3.91       3.91       0.00       0.00
R2             73.5       12.4       6.80      4.238E-02   0.00       0.00       0.00       6.99       3.90       3.90       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.1       13.3       6.05      3.766E-02   0.00       0.00       0.00       6.34       3.29       3.29       0.00       0.00
Hall           74.2       13.5       5.85      3.645E-02   0.00       0.00       0.00       6.18       3.48       3.48       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         3.855E-03    0.594        0.580                     0.594        0.202                     0.382
H  2   Hall           R2               1.000         2.900E-02    0.503        0.472                     0.503        0.447                     5.395E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.357E-03    1.505E-03    8.437E-04    9.200E-03                              1.505E-03
Leak   Hall           Outside                                     8.527E-03    6.891E-05    9.051E-04    9.432E-03                              6.891E-05
Leak   R2             Outside                                     7.450E-03                 3.464E-04    7.797E-03


****************************
* Time =    520.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             168.0      83.15     0.8017       32.    ( 67%)  0.459      0.445       -0.807
Hall           97.69      52.51     0.5694       19.    ( 76%)  0.472      0.529       -9.968E-03
R2             64.70      24.15     0.1000       24.    ( 96%)  0.421      0.285        0.353


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.564     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  7.75        0.00

R0                                 0.564     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             72.4       10.6       8.32      5.180E-02   0.00       0.00       0.00       8.29       3.65       3.65       0.00       0.00
Hall           72.9       11.4       7.63      4.753E-02   0.00       0.00       0.00       7.70       3.98       3.98       0.00       0.00
R2             73.4       12.2       6.94      4.324E-02   0.00       0.00       0.00       7.11       3.98       3.98       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.0       13.2       6.18      3.847E-02   0.00       0.00       0.00       6.45       3.36       3.36       0.00       0.00
Hall           74.1       13.4       5.98      3.723E-02   0.00       0.00       0.00       6.28       3.56       3.56       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         3.705E-03    0.595        0.581                     0.595        0.202                     0.382
H  2   Hall           R2               1.000         2.870E-02    0.503        0.473                     0.503        0.448                     5.403E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.360E-03    1.503E-03    8.520E-04    9.212E-03                              1.503E-03
Leak   Hall           Outside                                     8.534E-03    5.875E-05    9.104E-04    9.445E-03                              5.875E-05
Leak   R2             Outside                                     7.460E-03                 3.487E-04    7.808E-03


****************************
* Time =    530.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             168.1      83.47     0.8026       32.    ( 67%)  0.465      0.450       -0.808
Hall           97.73      52.54     0.5695       19.    ( 76%)  0.478      0.535       -6.634E-03
R2             64.68      24.19     0.1000       24.    ( 96%)  0.427      0.285        0.357


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.565     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  7.92        0.00

R0                                 0.565     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             72.4       10.5       8.44      5.260E-02   0.00       0.00       0.00       8.40       3.70       3.70       0.00       0.00
Hall           72.8       11.3       7.76      4.835E-02   0.00       0.00       0.00       7.81       4.05       4.05       0.00       0.00
R2             73.3       12.1       7.08      4.410E-02   0.00       0.00       0.00       7.23       4.06       4.06       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.9       13.0       6.30      3.926E-02   0.00       0.00       0.00       6.56       3.42       3.42       0.00       0.00
Hall           74.0       13.2       6.10      3.799E-02   0.00       0.00       0.00       6.39       3.63       3.63       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         3.563E-03    0.595        0.581                     0.595        0.201                     0.383
H  2   Hall           R2               1.000         2.841E-02    0.504        0.474                     0.504        0.448                     5.412E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.363E-03    1.502E-03    8.597E-04    9.223E-03                              1.502E-03
Leak   Hall           Outside                                     8.541E-03    4.783E-05    9.153E-04    9.456E-03                              4.783E-05
Leak   R2             Outside                                     7.468E-03                 3.508E-04    7.819E-03


****************************
* Time =    540.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             168.2      83.79     0.8036       32.    ( 67%)  0.470      0.456       -0.810
Hall           97.77      52.56     0.5696       19.    ( 76%)  0.483      0.541       -3.807E-03
R2             64.67      24.24     0.1000       24.    ( 96%)  0.432      0.285        0.361


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.566     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  8.08        0.00

R0                                 0.566     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             72.3       10.3       8.57      5.339E-02   0.00       0.00       0.00       8.51       3.76       3.76       0.00       0.00
Hall           72.7       11.1       7.89      4.916E-02   0.00       0.00       0.00       7.92       4.12       4.12       0.00       0.00
R2             73.2       11.9       7.22      4.495E-02   0.00       0.00       0.00       7.35       4.14       4.14       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.8       12.8       6.43      4.005E-02   0.00       0.00       0.00       6.67       3.49       3.49       0.00       0.00
Hall           73.9       13.1       6.22      3.876E-02   0.00       0.00       0.00       6.49       3.70       3.70       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         3.427E-03    0.596        0.582                     0.596        0.201                     0.384
H  2   Hall           R2               1.000         2.813E-02    0.504        0.475                     0.504        0.448                     5.420E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.366E-03    1.502E-03    8.666E-04    9.232E-03                              1.502E-03
Leak   Hall           Outside                                     8.547E-03    3.606E-05    9.195E-04    9.467E-03                              3.606E-05
Leak   R2             Outside                                     7.476E-03                 3.526E-04    7.829E-03


****************************
* Time =    550.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             168.3      84.11     0.8045       32.    ( 66%)  0.475      0.461       -0.812
Hall           97.82      52.59     0.5698       19.    ( 76%)  0.489      0.546       -1.517E-03
R2             64.66      24.28     0.1000       24.    ( 96%)  0.438      0.285        0.364


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.566     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  8.25        0.00

R0                                 0.566     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             72.2       10.2       8.70      5.417E-02   0.00       0.00       0.00       8.61       3.81       3.81       0.00       0.00
Hall           72.7       11.0       8.02      4.996E-02   0.00       0.00       0.00       8.04       4.18       4.18       0.00       0.00
R2             73.1       11.8       7.35      4.579E-02   0.00       0.00       0.00       7.46       4.21       4.21       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.7       12.7       6.56      4.083E-02   0.00       0.00       0.00       6.78       3.55       3.55       0.00       0.00
Hall           73.8       13.0       6.34      3.952E-02   0.00       0.00       0.00       6.60       3.77       3.77       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         3.297E-03    0.596        0.582                     0.596        0.201                     0.385
H  2   Hall           R2               1.000         2.786E-02    0.504        0.475                     0.504        0.449                     5.428E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.368E-03    1.502E-03    8.727E-04    9.240E-03                              1.502E-03
Leak   Hall           Outside                                     8.552E-03    2.237E-05    9.229E-04    9.475E-03                              2.237E-05
Leak   R2             Outside                                     7.483E-03                 3.541E-04    7.837E-03


****************************
* Time =    560.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             168.5      84.42     0.8053       32.    ( 66%)  0.480      0.467       -0.815
Hall           97.86      52.62     0.5699       19.    ( 76%)  0.494      0.552       -1.214E-04
R2             64.66      24.33     0.1000       24.    ( 96%)  0.443      0.285        0.367


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.567     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  8.42        0.00

R0                                 0.567     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             72.1       10.0       8.82      5.495E-02   0.00       0.00       0.00       8.72       3.86       3.86       0.00       0.00
Hall           72.6       10.8       8.15      5.076E-02   0.00       0.00       0.00       8.15       4.25       4.25       0.00       0.00
R2             73.0       11.6       7.49      4.663E-02   0.00       0.00       0.00       7.58       4.29       4.29       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.6       12.6       6.68      4.161E-02   0.00       0.00       0.00       6.89       3.62       3.62       0.00       0.00
Hall           73.8       12.8       6.46      4.027E-02   0.00       0.00       0.00       6.70       3.84       3.84       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         3.173E-03    0.596        0.583                     0.596        0.200                     0.385
H  2   Hall           R2               1.000         2.760E-02    0.505        0.476                     0.505        0.449                     5.436E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.369E-03    1.504E-03    8.775E-04    9.246E-03                              1.504E-03
Leak   Hall           Outside                                     8.556E-03                 9.260E-04    9.482E-03
Leak   R2             Outside                                     7.488E-03                 3.553E-04    7.843E-03


****************************
* Time =    570.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             168.6      84.73     0.8062       32.    ( 66%)  0.485      0.472       -0.818
Hall           97.91      52.65     0.5699       19.    ( 76%)  0.499      0.558        8.737E-04
R2             64.65      24.37     0.1000       24.    ( 96%)  0.449      0.285        0.369


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.567     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  8.58        0.00

R0                                 0.567     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             72.0       9.86       8.94      5.572E-02   0.00       0.00       0.00       8.83       3.91       3.91       0.00       0.00
Hall           72.5       10.7       8.28      5.155E-02   0.00       0.00       0.00       8.25       4.31       4.31       0.00       0.00
R2             72.9       11.4       7.62      4.746E-02   0.00       0.00       0.00       7.69       4.36       4.36       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.5       12.4       6.80      4.238E-02   0.00       0.00       0.00       6.99       3.68       3.68       0.00       0.00
Hall           73.7       12.7       6.58      4.101E-02   0.00       0.00       0.00       6.80       3.91       3.91       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         3.054E-03    0.597        0.583                     0.597        0.200                     0.386
H  2   Hall           R2               1.000         2.735E-02    0.505        0.477                     0.505        0.450                     5.444E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.369E-03    1.507E-03    8.817E-04    9.251E-03                              1.507E-03
Leak   Hall           Outside                                     8.560E-03                 9.445E-04    9.504E-03
Leak   R2             Outside                                     7.492E-03                 3.562E-04    7.848E-03


****************************
* Time =    580.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             168.7      85.04     0.8071       32.    ( 66%)  0.490      0.477       -0.820
Hall           97.96      52.69     0.5700       19.    ( 76%)  0.504      0.564        2.424E-03
R2             64.65      24.42     0.1000       24.    ( 96%)  0.454      0.285        0.371


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.568     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  8.75        0.00

R0                                 0.568     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             71.9       9.71       9.07      5.648E-02   0.00       0.00       0.00       8.93       3.97       3.97       0.00       0.00
Hall           72.4       10.5       8.40      5.233E-02   0.00       0.00       0.00       8.36       4.38       4.38       0.00       0.00
R2             72.8       11.3       7.75      4.828E-02   0.00       0.00       0.00       7.80       4.44       4.44       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.4       12.3       6.93      4.314E-02   0.00       0.00       0.00       7.10       3.74       3.74       0.00       0.00
Hall           73.6       12.5       6.70      4.175E-02   0.00       0.00       0.00       6.91       3.98       3.98       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         2.941E-03    0.597        0.584                     0.597        0.200                     0.387
H  2   Hall           R2               1.000         2.710E-02    0.506        0.477                     0.506        0.450                     5.451E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.371E-03    1.509E-03    8.866E-04    9.257E-03                              1.509E-03
Leak   Hall           Outside                                     8.564E-03                 9.577E-04    9.522E-03
Leak   R2             Outside                                     7.497E-03                 3.573E-04    7.854E-03


****************************
* Time =    590.0 seconds. *
****************************

Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             168.8      85.34     0.8079       32.    ( 66%)  0.495      0.482       -0.823
Hall           98.02      52.72     0.5701       19.    ( 76%)  0.510      0.569        4.031E-03
R2             64.65      24.46     0.1000       24.    ( 96%)  0.460      0.285        0.374


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.569     1.657E-02 3.000E+05  1.67                                   1.950E+05 1.050E+05  8.91        0.00

R0                                 0.569     1.657E-02 3.000E+05            0.00     3.000E+05  0.00


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             71.8       9.57       9.19      5.724E-02   0.00       0.00       0.00       9.04       4.02       4.02       0.00       0.00
Hall           72.3       10.4       8.53      5.311E-02   0.00       0.00       0.00       8.47       4.44       4.44       0.00       0.00
R2             72.8       11.1       7.88      4.909E-02   0.00       0.00       0.00       7.92       4.51       4.51       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.3       12.1       7.05      4.390E-02   0.00       0.00       0.00       7.20       3.81       3.81       0.00       0.00
Hall           73.5       12.4       6.82      4.248E-02   0.00       0.00       0.00       7.01       4.05       4.05       0.00       0.00
R2             78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             1.000         2.832E-03    0.597        0.584                     0.597        0.199                     0.388
H  2   Hall           R2               1.000         2.687E-02    0.506        0.478                     0.506        0.450                     5.459E-02


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.372E-03    1.510E-03    8.917E-04    9.264E-03                              1.510E-03
Leak   Hall           Outside                                     8.569E-03                 9.682E-04    9.537E-03
Leak   R2             Outside                                     7.503E-03                 3.585E-04    7.861E-03
