
CFAST

Release Version  : CFAST 7.7.5
Revision         : CFAST-7.7.5-0-g6feca9299-release
Revision Date    : Sun May 4 19:27:47 2025 -0400
Compilation Date : Sun 05/04/2025  09:07 PM

Data file: F:\OneDrive\Documentos\GitHub\simufire\sim\validation\cfast\cfast_multi_fuel_couch_tv.in
Title: Simufire CMV-3: Multi-fuel sofa+TV composite fire, vented room


OVERVIEW


Compartments    Doors, ...    Ceil. Vents, ...    MV Connects
-------------------------------------------------------------
   1               1             0                    0

Simulation     Output         Smokeview      Spreadsheet
Time           Interval       Interval       Interval
   (s)            (s)            (s)            (s)
--------------------------------------------------------
    600.00          10.00          10.00          10.00


AMBIENT CONDITIONS

Interior       Interior       Exterior       Exterior
Temperature    Pressure       Temperature    Pressure
  (C)            (Pa)           (C)            (Pa)
-----------------------------------------------------
    20.          101325.          20.          101325.


THERMAL PROPERTIES

Name    Conductivity      Specific Heat     Density        Thickness     Emissivity
        (kW/(m �C))       (kJ/(m �C))       (kg/m^3)       (m)
-----------------------------------------------------------------------------------
CONCRETE     1.75           1.000E+03       2.200E+03       0.150           0.940    
DEFAULT     0.120            900.            800.           1.200E-02       0.900    
 


COMPARTMENTS

Compartment  Name                Width        Depth        Height       Floor        Ceiling    Shaft    Hall   Wall         Floor
                                                                        Height       Height                     Leakage      Leakage
                                 (m)          (m)          (m)          (m)          (m)                        (m^2)        (m^2)
-------------------------------------------------------------------------------------------------------------------------------------
    1        R0                   5.00         4.00         2.40         0.00         2.40                      7.34E-03     1.04E-03


COMPARTMENT MATERIALS

Compartment  Name              Surface      Layer      Conductivity    Specific Heat    Density        Thickness     Emissivity      Material
                                                       (kW/(m C))     (kJ/(m C))      (kg/m^3)       (m)
--------------------------------------------------------------------------------------------------------------------------------------------------
    1        R0                Ceiling      1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Floor        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Walls        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE


VENT CONNECTIONS

Wall Vents (Doors, Windows, ...)

From           To              Vent      Width       Sill        Soffit      Open/Close  Trigger                 Initial     Initial     Final       Final
Compartment    Compartment     Number                Height      Height      Type        Value       Target      Time        Fraction    Time        Fraction
                                         (m)         (m)         (m)         (m)         (C/W/m^2)               (s)                     (s)
-------------------------------------------------------------------------------------------------------------------------------------------------------------
R0             Outside         1         0.90        0.00        2.00        Time                                0.00        1.00      600.00        1.00


There are no vertical natural flow connections


There are no mechanical flow connections


VENT RAMPS

There are no vent opening ramp specifications

FIRES


Name: CompositeFire   Referenced as object #  1 Normal fire

Compartment    Fire Type       Time to Flaming      Position (x,y,z)     Relative    Lower O2    Radiative
                                                                         Humidity    Limit       Fraction
--------------------------------------------------------------------------------------------------------------
R0             Constrained           0.0           1.80   1.60   0.00     50.0        10.00        0.35


Chemical formula of the fuel
Carbon     Hydrogen  Oxygen    Nitrogen  Chlorine
--------------------------------------------------
  6.000    10.000     5.000     0.000     0.000


  Time      Mdot      Hcomb     Qdot      Zoffset   Soot      CO        HCN       HCl       TS
  (s)       (kg/s)    (J/kg)    (W)       (m)       (kg/kg)   (kg/kg)   (kg/kg)   (kg/kg)   (kg/kg)
------------------------------------------------------------------------------------------------------
     0.      0.0      1.81E+07   0.0       0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
    30.     2.32E-03  1.81E+07  4.20E+04   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
    60.     9.34E-03  1.81E+07  1.69E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
    90.     2.10E-02  1.81E+07  3.81E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   122.     3.87E-02  1.81E+07  7.00E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   150.     3.98E-02  1.81E+07  7.20E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   180.     4.30E-02  1.81E+07  7.79E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   210.     4.85E-02  1.81E+07  8.78E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   229.     5.30E-02  1.81E+07  9.60E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   600.     5.30E-02  1.81E+07  9.60E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   610.      0.0      1.81E+07   0.0       0.0      1.50E-02  6.20E-03   0.0       0.0       0.0


****************************
* Time =      0.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             20.00      20.00      2.400      4.80E-03(  0%)   75.0      7.698E-02     0.00    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     0.00      0.00      0.00      0.00                                    0.00      0.00      0.00        0.00    
 


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                                                                                                                                        


****************************
* Time =     10.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             25.69      20.03      2.202       4.0    (  8%)  0.243      7.901E-02   -9.152E-04


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y    0.562     7.735E-04 1.400E+04 0.458                                   9.100E+03 4.900E+03 3.977E-03    0.00    
 
R0                                 0.562     7.735E-04 1.400E+04            0.00     1.400E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      8.308E-02  5.175E-04   0.00       0.00       0.00       1.23      5.410E-02  5.410E-02   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000         1.228E-04                 1.394E-02    3.380E-02    1.852E-02                 1.527E-02    1.406E-02                            


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     2.809E-05    7.373E-05    1.590E-04    1.153E-04                 7.188E-05    7.438E-05                            


****************************
* Time =     20.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             30.10      20.14      1.953       8.9    ( 19%)  0.162      8.209E-02   -4.079E-03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y    0.564     1.547E-03 2.800E+04 0.661                                   1.820E+04 9.800E+03 1.578E-02    0.00    
 
R0                                 0.564     1.547E-03 2.800E+04            0.00     2.800E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.3      0.150      9.327E-04   0.00       0.00       0.00       1.28      9.608E-02  9.608E-02   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000         1.047E-04    5.617E-03    3.084E-02    6.363E-02    4.986E-02                 1.939E-02    3.094E-02                            


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.011E-04    1.612E-04    2.404E-04    4.683E-04                 7.324E-05    1.617E-04                            


****************************
* Time =     30.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             34.81      20.33      1.724       14.    ( 28%)  0.142      8.558E-02   -1.260E-02


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y    0.518     2.320E-03 4.200E+04 0.807                                   2.730E+04 1.470E+04 3.536E-02    0.00    
 
R0                                 0.518     2.320E-03 4.200E+04            0.00     4.200E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.2      0.222      1.385E-03   0.00       0.00       0.00       1.34      0.140      0.140       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000         1.095E-04    7.472E-02    7.045E-02    4.864E-02    0.117                     5.940E-03    7.056E-02                            


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     7.774E-04    3.444E-04    1.837E-04    9.387E-04                 2.244E-05    3.449E-04                            


****************************
* Time =     40.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             42.26      20.69      1.520       18.    ( 37%)  0.136      8.893E-02   -3.038E-02


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y    0.564     4.659E-03 8.433E+04  1.04                                   5.482E+04 2.952E+04 7.112E-02    0.00    
 
R0                                 0.564     4.659E-03 8.433E+04            0.00     8.433E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.334      2.083E-03   0.00       0.00       0.00       1.44      0.206      0.206       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000         5.190E-05    0.196        0.125        2.833E-02    0.224                     3.842E-04    0.126                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.459E-03    5.953E-04    1.070E-04    1.565E-03                              5.956E-04                            


****************************
* Time =     50.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             53.03      21.30      1.353       21.    ( 44%)  0.137      9.214E-02   -6.807E-02


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y    0.576     6.998E-03 1.267E+05  1.21                                   8.233E+04 4.433E+04 0.131        0.00    
 
R0                                 0.576     6.998E-03 1.267E+05            0.00     1.267E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.9      0.499      3.111E-03   0.00       0.00       0.00       1.58      0.298      0.298       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.351        0.223        1.118E-03    0.352                                  0.223                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     2.269E-03    1.022E-03                 2.273E-03                              1.022E-03                            


****************************
* Time =     60.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             65.87      22.25      1.237       23.    ( 48%)  0.143      0.100       -0.139    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y    0.600     9.337E-03 1.690E+05  1.34                                   1.098E+05 5.915E+04 0.213        0.00    
 
R0                                 0.600     9.337E-03 1.690E+05            0.00     1.690E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.9       19.7      0.704      4.387E-03   0.00       0.00       0.00       1.76      0.404      0.404       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5      1.210E-03  7.537E-06   0.00       0.00       0.00       1.16      7.971E-04  7.971E-04   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.489        0.345                     0.489                                  0.345                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     2.981E-03    1.562E-03                 2.981E-03                              1.562E-03                            


****************************
* Time =     70.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             81.38      23.60      1.145       25.    ( 52%)  0.150      0.103       -0.238    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y    0.697     1.324E-02 2.397E+05  1.53                                   1.558E+05 8.388E+04 0.327        0.00    
 
R0                                 0.697     1.324E-02 2.397E+05            0.00     2.397E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.7       19.4      0.954      5.940E-03   0.00       0.00       0.00       1.97      0.523      0.523       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      5.422E-03  3.378E-05   0.00       0.00       0.00       1.16      3.556E-03  3.556E-03   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.622        0.443                     0.622                                  0.443                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.655E-03    2.012E-03                 3.655E-03                              2.012E-03                            


****************************
* Time =     80.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             99.60      25.42      1.069       27.    ( 55%)  0.160      0.105       -0.379    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y    0.770     1.715E-02 3.103E+05  1.68                                   2.017E+05 1.086E+05 0.480        0.00    
 
R0                                 0.770     1.715E-02 3.103E+05            0.00     3.103E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.5       19.0       1.25      7.800E-03   0.00       0.00       0.00       2.23      0.653      0.653       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      1.453E-02  9.052E-05   0.00       0.00       0.00       1.17      9.472E-03  9.472E-03   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.740        0.548                     0.740                                  0.548                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     4.246E-03    2.496E-03                 4.246E-03                              2.496E-03                            


****************************
* Time =     90.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             119.1      27.74      1.014       28.    ( 58%)  0.172      0.107       -0.547    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y    0.836     2.105E-02 3.810E+05  1.80                                   2.476E+05 1.334E+05 0.673        0.00    
 
R0                                 0.836     2.105E-02 3.810E+05            0.00     3.810E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.2       18.6       1.58      9.869E-03   0.00       0.00       0.00       2.51      0.785      0.785       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      3.008E-02  1.874E-04   0.00       0.00       0.00       1.18      1.946E-02  1.946E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.832        0.642                     0.832                                  0.642                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     4.707E-03    2.937E-03                 4.707E-03                              2.937E-03                            


****************************
* Time =    100.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             140.5      30.59     0.9665       29.    ( 60%)  0.186      0.110       -0.719    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y    0.919     2.656E-02 4.807E+05  1.98                                   3.124E+05 1.682E+05 0.913        0.00    
 
R0                                 0.919     2.656E-02 4.807E+05            0.00     4.807E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.0       18.2       1.96      1.218E-02   0.00       0.00       0.00       2.83      0.919      0.919       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      5.208E-02  3.244E-04   0.00       0.00       0.00       1.20      3.337E-02  3.337E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.919        0.711                     0.919                                  0.711                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.135E-03    3.271E-03                 5.135E-03                              3.271E-03                            


****************************
* Time =    110.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             163.6      33.96     0.9243       30.    ( 61%)  0.202      0.113       -0.921    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y    0.989     3.206E-02 5.804E+05  2.14                                   3.772E+05 2.031E+05  1.21        0.00    
 
R0                                 0.989     3.206E-02 5.804E+05            0.00     5.804E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.7       17.7       2.37      1.476E-02   0.00       0.00       0.00       3.19       1.05       1.05       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      8.107E-02  5.050E-04   0.00       0.00       0.00       1.22      5.138E-02  5.138E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.989        0.783                     0.989                                  0.783                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.478E-03    3.620E-03                 5.478E-03                              3.620E-03                            


****************************
* Time =    120.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             186.5      37.67     0.8894       30.    ( 63%)  0.219      0.117        -1.13    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.05     3.757E-02 6.801E+05  2.27                                   4.420E+05 2.380E+05  1.56        0.00    
 
R0                                  1.05     3.757E-02 6.801E+05            0.00     6.801E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.4       17.2       2.81      1.748E-02   0.00       0.00       0.00       3.56       1.19       1.19       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      0.117      7.282E-04   0.00       0.00       0.00       1.25      7.320E-02  7.320E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.04         0.847                     1.04                                   0.847                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.738E-03    3.935E-03                 5.738E-03                              3.935E-03                            


****************************
* Time =    130.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             205.0      41.21     0.8751       30.    ( 64%)  0.236      0.120        -1.36    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.06     3.899E-02 7.057E+05  2.30                                   4.587E+05 2.470E+05  1.95        0.00    
 
R0                                  1.06     3.899E-02 7.057E+05            0.00     7.057E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.1       16.7       3.21      1.999E-02   0.00       0.00       0.00       3.91       1.30       1.30       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.3      0.157      9.806E-04   0.00       0.00       0.00       1.29      9.745E-02  9.745E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.05         0.932                     1.05                                   0.932                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.772E-03    4.326E-03                 5.772E-03                              4.326E-03                            


****************************
* Time =    140.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             214.4      43.72     0.8835       30.    ( 63%)  0.249      0.122        -1.46    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.08     3.938E-02 7.129E+05  2.31                                   4.634E+05 2.495E+05  2.34        0.00    
 
R0                                  1.08     3.938E-02 7.129E+05            0.00     7.129E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.9       16.3       3.49      2.173E-02   0.00       0.00       0.00       4.15       1.39       1.39       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.3      0.192      1.196E-03   0.00       0.00       0.00       1.32      0.118      0.118       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.04         0.967                     1.04                                   0.967                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.743E-03    4.491E-03                 5.743E-03                              4.491E-03                            


****************************
* Time =    150.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             219.0      45.37     0.8911       30.    ( 63%)  0.257      0.123        -1.51    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.09     3.978E-02 7.200E+05  2.32                                   4.680E+05 2.520E+05  2.74        0.00    
 
R0                                  1.09     3.978E-02 7.200E+05            0.00     7.200E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.7       16.1       3.67      2.284E-02   0.00       0.00       0.00       4.30       1.45       1.45       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.2      0.216      1.344E-03   0.00       0.00       0.00       1.34      0.132      0.132       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.04         0.979                     1.04                                   0.979                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.733E-03    4.549E-03                 5.733E-03                              4.549E-03                            


****************************
* Time =    160.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             222.2      46.57     0.8910       30.    ( 63%)  0.262      0.124        -1.54    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.11     4.087E-02 7.397E+05  2.34                                   4.808E+05 2.589E+05  3.14        0.00    
 
R0                                  1.11     4.087E-02 7.397E+05            0.00     7.397E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.7       16.0       3.79      2.358E-02   0.00       0.00       0.00       4.40       1.48       1.48       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.2      0.231      1.441E-03   0.00       0.00       0.00       1.35      0.141      0.141       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.04         0.979                     1.04                                   0.979                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.766E-03    4.558E-03                 5.766E-03                              4.558E-03                            


****************************
* Time =    170.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             225.7      47.60     0.8855       30.    ( 63%)  0.266      0.125        -1.57    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.12     4.195E-02 7.593E+05  2.37                                   4.936E+05 2.658E+05  3.55        0.00    
 
R0                                  1.12     4.195E-02 7.593E+05            0.00     7.593E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.6       15.9       3.88      2.418E-02   0.00       0.00       0.00       4.48       1.51       1.51       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.2      0.244      1.518E-03   0.00       0.00       0.00       1.36      0.148      0.148       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.05         0.985                     1.05                                   0.985                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.805E-03    4.589E-03                 5.805E-03                              4.589E-03                            


****************************
* Time =    180.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             229.3      48.54     0.8785       30.    ( 63%)  0.270      0.126        -1.61    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.13     4.304E-02 7.790E+05  2.39                                   5.064E+05 2.726E+05  3.98        0.00    
 
R0                                  1.13     4.304E-02 7.790E+05            0.00     7.790E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.5       15.8       3.97      2.473E-02   0.00       0.00       0.00       4.56       1.53       1.53       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.2      0.254      1.584E-03   0.00       0.00       0.00       1.37      0.154      0.154       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.06         0.992                     1.06                                   0.992                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.845E-03    4.628E-03                 5.845E-03                              4.628E-03                            


****************************
* Time =    190.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             233.7      49.54     0.8682       31.    ( 64%)  0.273      0.128        -1.65    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.15     4.486E-02 8.120E+05  2.42                                   5.278E+05 2.842E+05  4.42        0.00    
 
R0                                  1.15     4.486E-02 8.120E+05            0.00     8.120E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.5       15.7       4.06      2.529E-02   0.00       0.00       0.00       4.63       1.55       1.55       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.2      0.265      1.648E-03   0.00       0.00       0.00       1.38      0.160      0.160       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.08         0.995                     1.08                                   0.995                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.910E-03    4.650E-03                 5.910E-03                              4.650E-03                            


****************************
* Time =    200.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             239.0      50.67     0.8558       31.    ( 64%)  0.277      0.129        -1.71    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.17     4.669E-02 8.450E+05  2.46                                   5.492E+05 2.958E+05  4.88        0.00    
 
R0                                  1.17     4.669E-02 8.450E+05            0.00     8.450E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.4       15.5       4.16      2.593E-02   0.00       0.00       0.00       4.72       1.58       1.58       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.2      0.276      1.719E-03   0.00       0.00       0.00       1.39      0.166      0.166       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.09         1.00                      1.09                                   1.00                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     5.971E-03    4.700E-03                 5.971E-03                              4.700E-03                            


****************************
* Time =    210.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             244.5      51.90     0.8438       31.    ( 65%)  0.281      0.130        -1.77    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.18     4.851E-02 8.780E+05  2.49                                   5.707E+05 3.073E+05  5.35        0.00    
 
R0                                  1.18     4.851E-02 8.780E+05            0.00     8.780E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.3       15.4       4.27      2.663E-02   0.00       0.00       0.00       4.82       1.60       1.60       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.289      1.799E-03   0.00       0.00       0.00       1.40      0.173      0.173       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.10         1.02                      1.10                                   1.02                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.027E-03    4.756E-03                 6.027E-03                              4.756E-03                            


****************************
* Time =    220.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             250.6      53.25     0.8301       31.    ( 65%)  0.286      0.132        -1.82    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.20     5.089E-02 9.212E+05  2.53                                   5.988E+05 3.224E+05  5.85        0.00    
 
R0                                  1.20     5.089E-02 9.212E+05            0.00     9.212E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.2       15.3       4.40      2.740E-02   0.00       0.00       0.00       4.93       1.63       1.63       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.303      1.887E-03   0.00       0.00       0.00       1.41      0.181      0.181       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.12         1.02                      1.12                                   1.02                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.099E-03    4.798E-03                 6.099E-03                              4.798E-03                            


****************************
* Time =    230.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             257.4      54.75     0.8158       32.    ( 66%)  0.292      0.133        -1.90    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.21     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  6.37        0.00    
 
R0                                  1.21     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.1       15.1       4.54      2.827E-02   0.00       0.00       0.00       5.05       1.66       1.66       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.319      1.987E-03   0.00       0.00       0.00       1.43      0.189      0.189       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.04                      1.13                                   1.04                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.155E-03    4.871E-03                 6.155E-03                              4.871E-03                            


****************************
* Time =    240.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             261.6      55.95     0.8126       32.    ( 66%)  0.297      0.135        -1.97    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.21     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  6.90        0.00    
 
R0                                  1.21     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       15.0       4.66      2.901E-02   0.00       0.00       0.00       5.15       1.69       1.69       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.335      2.087E-03   0.00       0.00       0.00       1.44      0.198      0.198       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.06                      1.13                                   1.06                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.134E-03    4.975E-03                 6.134E-03                              4.975E-03                            


****************************
* Time =    250.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             263.3      56.71     0.8144       32.    ( 66%)  0.300      0.135        -2.00    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.21     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  7.43        0.00    
 
R0                                  1.21     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.9       4.73      2.946E-02   0.00       0.00       0.00       5.21       1.71       1.71       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.346      2.156E-03   0.00       0.00       0.00       1.45      0.204      0.204       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.12         1.07                      1.12                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.126E-03    5.004E-03                 6.126E-03                              5.004E-03                            


****************************
* Time =    260.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             264.2      57.22     0.8159       32.    ( 66%)  0.301      0.135        -2.01    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.21     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  7.96        0.00    
 
R0                                  1.21     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.77      2.970E-02   0.00       0.00       0.00       5.24       1.72       1.72       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.353      2.196E-03   0.00       0.00       0.00       1.46      0.208      0.208       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.12         1.07                      1.12                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.125E-03    5.013E-03                 6.125E-03                              5.013E-03                            


****************************
* Time =    270.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             264.8      57.59     0.8166       32.    ( 66%)  0.302      0.136        -2.02    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.21     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  8.49        0.00    
 
R0                                  1.21     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.79      2.983E-02   0.00       0.00       0.00       5.26       1.73       1.73       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.356      2.219E-03   0.00       0.00       0.00       1.46      0.210      0.210       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.12         1.07                      1.12                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.126E-03    5.018E-03                 6.126E-03                              5.018E-03                            


****************************
* Time =    280.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             265.4      57.88     0.8171       32.    ( 66%)  0.303      0.136        -2.02    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  9.02        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.80      2.990E-02   0.00       0.00       0.00       5.27       1.73       1.73       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.358      2.231E-03   0.00       0.00       0.00       1.46      0.210      0.210       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.12         1.07                      1.12                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.128E-03    5.022E-03                 6.128E-03                              5.022E-03                            


****************************
* Time =    290.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             265.9      58.14     0.8174       32.    ( 66%)  0.303      0.136        -2.03    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  9.55        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.81      2.994E-02   0.00       0.00       0.00       5.28       1.73       1.73       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.359      2.236E-03   0.00       0.00       0.00       1.46      0.211      0.211       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.12         1.07                      1.12                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.130E-03    5.025E-03                 6.130E-03                              5.025E-03                            


****************************
* Time =    300.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             266.5      58.37     0.8176       32.    ( 66%)  0.303      0.135        -2.03    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  10.1        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.81      2.996E-02   0.00       0.00       0.00       5.28       1.73       1.73       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.359      2.238E-03   0.00       0.00       0.00       1.46      0.211      0.211       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.12         1.07                      1.12                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.131E-03    5.028E-03                 6.131E-03                              5.028E-03                            


****************************
* Time =    310.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             267.0      58.59     0.8179       32.    ( 66%)  0.303      0.135        -2.04    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  10.6        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.81      2.996E-02   0.00       0.00       0.00       5.28       1.73       1.73       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.359      2.238E-03   0.00       0.00       0.00       1.46      0.211      0.211       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.12         1.07                      1.12                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.133E-03    5.031E-03                 6.133E-03                              5.031E-03                            


****************************
* Time =    320.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             267.5      58.80     0.8181       32.    ( 66%)  0.303      0.135        -2.04    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  11.1        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.81      2.996E-02   0.00       0.00       0.00       5.28       1.73       1.73       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.359      2.236E-03   0.00       0.00       0.00       1.46      0.210      0.210       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.07                      1.13                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.135E-03    5.034E-03                 6.135E-03                              5.034E-03                            


****************************
* Time =    330.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             268.0      59.00     0.8183       32.    ( 66%)  0.303      0.135        -2.05    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  11.7        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.81      2.996E-02   0.00       0.00       0.00       5.28       1.72       1.72       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.359      2.233E-03   0.00       0.00       0.00       1.46      0.210      0.210       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.07                      1.13                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.136E-03    5.037E-03                 6.136E-03                              5.037E-03                            


****************************
* Time =    340.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             268.4      59.19     0.8186       32.    ( 66%)  0.303      0.135        -2.05    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  12.2        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.81      2.995E-02   0.00       0.00       0.00       5.28       1.72       1.72       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.358      2.230E-03   0.00       0.00       0.00       1.46      0.210      0.210       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.07                      1.13                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.138E-03    5.040E-03                 6.138E-03                              5.040E-03                            


****************************
* Time =    350.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             268.9      59.38     0.8188       32.    ( 66%)  0.303      0.135        -2.05    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  12.7        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.81      2.994E-02   0.00       0.00       0.00       5.28       1.72       1.72       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.358      2.227E-03   0.00       0.00       0.00       1.46      0.209      0.209       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.07                      1.13                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.140E-03    5.042E-03                 6.140E-03                              5.042E-03                            


****************************
* Time =    360.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             269.4      59.56     0.8190       32.    ( 66%)  0.303      0.135        -2.06    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  13.3        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.81      2.993E-02   0.00       0.00       0.00       5.27       1.72       1.72       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.357      2.224E-03   0.00       0.00       0.00       1.46      0.209      0.209       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.07                      1.13                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.141E-03    5.045E-03                 6.141E-03                              5.045E-03                            


****************************
* Time =    370.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             269.8      59.74     0.8192       32.    ( 66%)  0.303      0.135        -2.06    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  13.8        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.80      2.992E-02   0.00       0.00       0.00       5.27       1.72       1.72       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.356      2.220E-03   0.00       0.00       0.00       1.46      0.208      0.208       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.07                      1.13                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.143E-03    5.047E-03                 6.143E-03                              5.047E-03                            


****************************
* Time =    380.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             270.3      59.92     0.8194       32.    ( 66%)  0.303      0.134        -2.07    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  14.3        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.80      2.991E-02   0.00       0.00       0.00       5.27       1.71       1.71       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.356      2.217E-03   0.00       0.00       0.00       1.46      0.208      0.208       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.07                      1.13                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.144E-03    5.049E-03                 6.144E-03                              5.049E-03                            


****************************
* Time =    390.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             270.7      60.10     0.8196       32.    ( 66%)  0.303      0.134        -2.07    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  14.9        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.80      2.990E-02   0.00       0.00       0.00       5.27       1.71       1.71       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.355      2.213E-03   0.00       0.00       0.00       1.46      0.207      0.207       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.07                      1.13                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.146E-03    5.052E-03                 6.146E-03                              5.052E-03                            


****************************
* Time =    400.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             271.1      60.28     0.8198       32.    ( 66%)  0.302      0.134        -2.07    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  15.4        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.80      2.989E-02   0.00       0.00       0.00       5.27       1.71       1.71       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.355      2.210E-03   0.00       0.00       0.00       1.46      0.207      0.207       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.07                      1.13                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.147E-03    5.054E-03                 6.147E-03                              5.054E-03                            


****************************
* Time =    410.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             271.6      60.45     0.8200       32.    ( 66%)  0.302      0.134        -2.08    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  15.9        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.80      2.988E-02   0.00       0.00       0.00       5.27       1.71       1.71       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.354      2.206E-03   0.00       0.00       0.00       1.46      0.207      0.207       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.07                      1.13                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.149E-03    5.056E-03                 6.149E-03                              5.056E-03                            


****************************
* Time =    420.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             272.0      60.63     0.8202       32.    ( 66%)  0.302      0.134        -2.08    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  16.4        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.80      2.987E-02   0.00       0.00       0.00       5.27       1.71       1.71       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.354      2.203E-03   0.00       0.00       0.00       1.46      0.206      0.206       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.07                      1.13                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.150E-03    5.058E-03                 6.150E-03                              5.058E-03                            


****************************
* Time =    430.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             272.4      60.81     0.8203       32.    ( 66%)  0.302      0.134        -2.08    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  17.0        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.79      2.987E-02   0.00       0.00       0.00       5.26       1.70       1.70       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.353      2.199E-03   0.00       0.00       0.00       1.46      0.206      0.206       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.07                      1.13                                   1.07                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.152E-03    5.061E-03                 6.152E-03                              5.061E-03                            


****************************
* Time =    440.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             272.8      60.98     0.8205       32.    ( 66%)  0.302      0.134        -2.09    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  17.5        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.9       14.8       4.79      2.986E-02   0.00       0.00       0.00       5.26       1.70       1.70       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.353      2.196E-03   0.00       0.00       0.00       1.46      0.205      0.205       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.153E-03    5.063E-03                 6.153E-03                              5.063E-03                            


****************************
* Time =    450.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             273.3      61.16     0.8207       32.    ( 66%)  0.302      0.134        -2.09    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  18.0        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.79      2.985E-02   0.00       0.00       0.00       5.26       1.70       1.70       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.352      2.193E-03   0.00       0.00       0.00       1.46      0.205      0.205       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.155E-03    5.065E-03                 6.155E-03                              5.065E-03                            


****************************
* Time =    460.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             273.7      61.33     0.8209       32.    ( 66%)  0.302      0.134        -2.09    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  18.6        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.79      2.984E-02   0.00       0.00       0.00       5.26       1.70       1.70       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.351      2.190E-03   0.00       0.00       0.00       1.46      0.204      0.204       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.156E-03    5.067E-03                 6.156E-03                              5.067E-03                            


****************************
* Time =    470.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             274.1      61.51     0.8211       32.    ( 66%)  0.302      0.133        -2.10    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  19.1        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.79      2.983E-02   0.00       0.00       0.00       5.26       1.70       1.70       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.351      2.186E-03   0.00       0.00       0.00       1.46      0.204      0.204       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.158E-03    5.069E-03                 6.158E-03                              5.069E-03                            


****************************
* Time =    480.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             274.5      61.68     0.8212       32.    ( 66%)  0.302      0.133        -2.10    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  19.6        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.79      2.982E-02   0.00       0.00       0.00       5.26       1.70       1.70       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.350      2.183E-03   0.00       0.00       0.00       1.45      0.204      0.204       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.159E-03    5.071E-03                 6.159E-03                              5.071E-03                            


****************************
* Time =    490.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             274.9      61.85     0.8214       32.    ( 66%)  0.302      0.133        -2.11    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  20.2        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.79      2.981E-02   0.00       0.00       0.00       5.26       1.69       1.69       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.350      2.180E-03   0.00       0.00       0.00       1.45      0.203      0.203       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.160E-03    5.074E-03                 6.160E-03                              5.074E-03                            


****************************
* Time =    500.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             275.3      62.02     0.8216       32.    ( 66%)  0.302      0.133        -2.11    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  20.7        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.78      2.980E-02   0.00       0.00       0.00       5.26       1.69       1.69       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.349      2.177E-03   0.00       0.00       0.00       1.45      0.203      0.203       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.162E-03    5.076E-03                 6.162E-03                              5.076E-03                            


****************************
* Time =    510.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             275.7      62.19     0.8218       32.    ( 66%)  0.301      0.133        -2.11    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  21.2        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.78      2.979E-02   0.00       0.00       0.00       5.25       1.69       1.69       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.349      2.173E-03   0.00       0.00       0.00       1.45      0.202      0.202       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.163E-03    5.078E-03                 6.163E-03                              5.078E-03                            


****************************
* Time =    520.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             276.0      62.36     0.8219       32.    ( 66%)  0.301      0.133        -2.12    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  21.8        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.78      2.978E-02   0.00       0.00       0.00       5.25       1.69       1.69       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.348      2.170E-03   0.00       0.00       0.00       1.45      0.202      0.202       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.165E-03    5.080E-03                 6.165E-03                              5.080E-03                            


****************************
* Time =    530.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             276.4      62.53     0.8221       32.    ( 66%)  0.301      0.133        -2.12    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  22.3        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.78      2.978E-02   0.00       0.00       0.00       5.25       1.69       1.69       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.348      2.167E-03   0.00       0.00       0.00       1.45      0.202      0.202       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.166E-03    5.082E-03                 6.166E-03                              5.082E-03                            


****************************
* Time =    540.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             276.8      62.70     0.8223       32.    ( 66%)  0.301      0.133        -2.12    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  22.8        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.78      2.977E-02   0.00       0.00       0.00       5.25       1.69       1.69       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.347      2.164E-03   0.00       0.00       0.00       1.45      0.201      0.201       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.167E-03    5.084E-03                 6.167E-03                              5.084E-03                            


****************************
* Time =    550.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             277.2      62.86     0.8224       32.    ( 66%)  0.301      0.133        -2.13    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  23.3        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.78      2.976E-02   0.00       0.00       0.00       5.25       1.68       1.68       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.347      2.161E-03   0.00       0.00       0.00       1.45      0.201      0.201       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.169E-03    5.086E-03                 6.169E-03                              5.086E-03                            


****************************
* Time =    560.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             277.6      63.03     0.8226       32.    ( 66%)  0.301      0.132        -2.13    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  23.9        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.78      2.975E-02   0.00       0.00       0.00       5.25       1.68       1.68       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.346      2.158E-03   0.00       0.00       0.00       1.45      0.201      0.201       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.170E-03    5.088E-03                 6.170E-03                              5.088E-03                            


****************************
* Time =    570.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             277.9      63.20     0.8227       32.    ( 66%)  0.301      0.132        -2.13    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  24.4        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.77      2.974E-02   0.00       0.00       0.00       5.25       1.68       1.68       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.346      2.155E-03   0.00       0.00       0.00       1.45      0.200      0.200       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.171E-03    5.090E-03                 6.171E-03                              5.090E-03                            


****************************
* Time =    580.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             278.3      63.36     0.8229       32.    ( 66%)  0.301      0.132        -2.14    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  24.9        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.77      2.973E-02   0.00       0.00       0.00       5.25       1.68       1.68       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.345      2.152E-03   0.00       0.00       0.00       1.45      0.200      0.200       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.172E-03    5.092E-03                 6.172E-03                              5.092E-03                            


****************************
* Time =    590.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             278.7      63.52     0.8231       32.    ( 66%)  0.301      0.132        -2.14    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
              CompositeFir    Y     1.22     5.304E-02 9.600E+05  2.57                                   6.240E+05 3.360E+05  25.5        0.00    
 
R0                                  1.22     5.304E-02 9.600E+05            0.00     9.600E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.0       14.8       4.77      2.973E-02   0.00       0.00       0.00       5.25       1.68       1.68       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.1      0.345      2.149E-03   0.00       0.00       0.00       1.45      0.199      0.199       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      1.13         1.08                      1.13                                   1.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.174E-03    5.094E-03                 6.174E-03                              5.094E-03                            
