
CFAST

Release Version  : CFAST 7.7.5
Revision         : CFAST-7.7.5-0-g6feca9299-release
Revision Date    : Sun May 4 19:27:47 2025 -0400
Compilation Date : Sun 05/04/2025  09:07 PM

Data file: F:\OneDrive\Documentos\GitHub\simufire\sim\validation\cfast\cfast_pool_fire_open.in
Title: Simufire comparison: heptane pool fire 80 kW, room with open window


OVERVIEW


Compartments    Doors, ...    Ceil. Vents, ...    MV Connects
-------------------------------------------------------------
   1               1             0                    0

Simulation     Output         Smokeview      Spreadsheet
Time           Interval       Interval       Interval
   (s)            (s)            (s)            (s)
--------------------------------------------------------
    900.00          10.00          10.00          10.00


AMBIENT CONDITIONS

Interior       Interior       Exterior       Exterior
Temperature    Pressure       Temperature    Pressure
  (C)            (Pa)           (C)            (Pa)
-----------------------------------------------------
    20.          101325.          20.          101325.


THERMAL PROPERTIES

Name    Conductivity      Specific Heat     Density        Thickness     Emissivity
        (kW/(m �C))       (kJ/(m �C))       (kg/m^3)       (m)
-----------------------------------------------------------------------------------
CONCRETE     1.75           1.000E+03       2.200E+03       0.150           0.940    
DEFAULT     0.120            900.            800.           1.200E-02       0.900    
 


COMPARTMENTS

Compartment  Name                Width        Depth        Height       Floor        Ceiling    Shaft    Hall   Wall         Floor
                                                                        Height       Height                     Leakage      Leakage
                                 (m)          (m)          (m)          (m)          (m)                        (m^2)        (m^2)
-------------------------------------------------------------------------------------------------------------------------------------
    1        R0                   5.00         4.00         2.40         0.00         2.40                      7.34E-03     1.04E-03


COMPARTMENT MATERIALS

Compartment  Name              Surface      Layer      Conductivity    Specific Heat    Density        Thickness     Emissivity      Material
                                                       (kW/(m C))     (kJ/(m C))      (kg/m^3)       (m)
--------------------------------------------------------------------------------------------------------------------------------------------------
    1        R0                Ceiling      1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Floor        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Walls        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE


VENT CONNECTIONS

Wall Vents (Doors, Windows, ...)

From           To              Vent      Width       Sill        Soffit      Open/Close  Trigger                 Initial     Initial     Final       Final
Compartment    Compartment     Number                Height      Height      Type        Value       Target      Time        Fraction    Time        Fraction
                                         (m)         (m)         (m)         (m)         (C/W/m^2)               (s)                     (s)
-------------------------------------------------------------------------------------------------------------------------------------------------------------
R0             Outside         1         2.00        0.80        2.00        Time                                0.00        1.00      900.00        1.00


There are no vertical natural flow connections


There are no mechanical flow connections


VENT RAMPS

There are no vent opening ramp specifications

FIRES


Name: Pool Fire   Referenced as object #  1 Normal fire

Compartment    Fire Type       Time to Flaming      Position (x,y,z)     Relative    Lower O2    Radiative
                                                                         Humidity    Limit       Fraction
--------------------------------------------------------------------------------------------------------------
R0             Constrained           0.0           2.50   2.00   0.00     50.0        10.00        0.30


Chemical formula of the fuel
Carbon     Hydrogen  Oxygen    Nitrogen  Chlorine
--------------------------------------------------
  7.000    16.000     0.000     0.000     0.000


  Time      Mdot      Hcomb     Qdot      Zoffset   Soot      CO        HCN       HCl       TS
  (s)       (kg/s)    (J/kg)    (W)       (m)       (kg/kg)   (kg/kg)   (kg/kg)   (kg/kg)   (kg/kg)
------------------------------------------------------------------------------------------------------
     0.      0.0      4.46E+07   0.0       0.0      3.70E-02  1.00E-02   0.0       0.0       0.0
     5.     1.80E-03  4.46E+07  8.00E+04   0.0      3.70E-02  1.00E-02   0.0       0.0       0.0
   900.     1.80E-03  4.46E+07  8.00E+04   0.0      3.70E-02  1.00E-02   0.0       0.0       0.0
   910.      0.0      4.46E+07   0.0       0.0      3.70E-02  1.00E-02   0.0       0.0       0.0


****************************
* Time =      0.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             20.00      20.00      2.400      4.80E-03(  0%)   75.0      7.698E-02     0.00    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y     0.00      0.00      0.00      0.00                                    0.00      0.00      0.00        0.00    
 


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                                                                                                                                        


****************************
* Time =     10.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             47.36      20.26      1.994       8.1    ( 17%)  0.183      8.147E-02   -1.079E-02


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.870     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 1.358E-02    0.00    
 
R0                                 0.870     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.0      0.286      1.540E-03   0.00       0.00       0.00       1.50      0.230      0.230       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000         1.657E-05    1.327E-03    1.893E-02    0.132        0.110                     2.328E-02    1.895E-02                            


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.745E-04    3.413E-04    2.250E-04    5.600E-04                 3.958E-05    3.416E-04                            


****************************
* Time =     20.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             53.71      20.64      1.690       14.    ( 30%)  0.153      8.602E-02   -4.204E-02


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.673     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 3.154E-02    0.00    
 
R0                                 0.673     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       19.9      0.363      1.952E-03   0.00       0.00       0.00       1.59      0.285      0.285       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000         5.712E-05    0.260        0.182        1.441E-03    0.261                     2.759E-05    0.182                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.159E-03    9.747E-04                 1.161E-03                              9.750E-04                            


****************************
* Time =     30.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             58.01      21.10      1.557       17.    ( 35%)  0.148      9.320E-02   -0.103    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.595     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 4.949E-02    0.00    
 
R0                                 0.595     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       19.8      0.421      2.261E-03   0.00       0.00       0.00       1.66      0.326      0.326       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5      9.129E-04  4.907E-06   0.00       0.00       0.00       1.16      7.967E-04  7.967E-04   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.425        0.375                     0.425                                  0.375                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.560E-03    1.716E-03                 1.560E-03                              1.716E-03                            


****************************
* Time =     40.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             61.30      21.63      1.505       18.    ( 37%)  0.149      9.421E-02   -0.160    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.566     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 6.744E-02    0.00    
 
R0                                 0.566     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       19.7      0.468      2.515E-03   0.00       0.00       0.00       1.71      0.359      0.359       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5      3.241E-03  1.742E-05   0.00       0.00       0.00       1.16      2.823E-03  2.823E-03   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.493        0.460                     0.493                                  0.460                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.729E-03    2.134E-03                 1.729E-03                              2.134E-03                            


****************************
* Time =     50.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             63.79      22.14      1.488       18.    ( 38%)  0.151      9.459E-02   -0.202    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.556     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 8.540E-02    0.00    
 
R0                                 0.556     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       19.6      0.506      2.721E-03   0.00       0.00       0.00       1.76      0.386      0.386       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      6.240E-03  3.354E-05   0.00       0.00       0.00       1.16      5.427E-03  5.427E-03   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.522        0.500                     0.522                                  0.500                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.806E-03    2.363E-03                 1.806E-03                              2.363E-03                            


****************************
* Time =     60.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             65.64      22.59      1.486       18.    ( 38%)  0.153      9.469E-02   -0.231    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.555     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.103        0.00    
 
R0                                 0.555     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       19.6      0.537      2.884E-03   0.00       0.00       0.00       1.80      0.407      0.407       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      9.297E-03  4.997E-05   0.00       0.00       0.00       1.17      8.073E-03  8.073E-03   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.534        0.518                     0.534                                  0.518                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.843E-03    2.494E-03                 1.843E-03                              2.494E-03                            


****************************
* Time =     70.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             66.98      22.97      1.488       18.    ( 38%)  0.155      9.470E-02   -0.252    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.556     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.121        0.00    
 
R0                                 0.556     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       19.5      0.560      3.010E-03   0.00       0.00       0.00       1.82      0.423      0.423       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      1.209E-02  6.500E-05   0.00       0.00       0.00       1.17      1.049E-02  1.049E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.539        0.527                     0.539                                  0.527                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.861E-03    2.574E-03                 1.861E-03                              2.574E-03                            


****************************
* Time =     80.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             67.95      23.29      1.492       18.    ( 38%)  0.156      9.467E-02   -0.269    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.558     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.139        0.00    
 
R0                                 0.558     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       19.5      0.578      3.104E-03   0.00       0.00       0.00       1.84      0.435      0.435       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      1.452E-02  7.802E-05   0.00       0.00       0.00       1.17      1.258E-02  1.258E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.541        0.532                     0.541                                  0.532                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.870E-03    2.628E-03                 1.870E-03                              2.628E-03                            


****************************
* Time =     90.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             68.63      23.55      1.496       18.    ( 38%)  0.157      9.464E-02   -0.281    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.560     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.157        0.00    
 
R0                                 0.560     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       19.5      0.591      3.175E-03   0.00       0.00       0.00       1.86      0.444      0.444       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      1.655E-02  8.897E-05   0.00       0.00       0.00       1.17      1.433E-02  1.433E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.542        0.534                     0.542                                  0.534                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.875E-03    2.667E-03                 1.875E-03                              2.667E-03                            


****************************
* Time =    100.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             69.13      23.76      1.499       18.    ( 38%)  0.158      9.462E-02   -0.291    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.562     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.175        0.00    
 
R0                                 0.562     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.5      0.600      3.227E-03   0.00       0.00       0.00       1.87      0.451      0.451       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      1.824E-02  9.804E-05   0.00       0.00       0.00       1.18      1.578E-02  1.578E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.542        0.535                     0.542                                  0.535                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.878E-03    2.696E-03                 1.878E-03                              2.696E-03                            


****************************
* Time =    110.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             69.49      23.94      1.501       18.    ( 37%)  0.159      9.461E-02   -0.299    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.563     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.193        0.00    
 
R0                                 0.563     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.608      3.265E-03   0.00       0.00       0.00       1.88      0.456      0.456       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      1.963E-02  1.055E-04   0.00       0.00       0.00       1.18      1.697E-02  1.697E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.542        0.536                     0.542                                  0.536                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.879E-03    2.719E-03                 1.879E-03                              2.719E-03                            


****************************
* Time =    120.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             69.76      24.08      1.503       18.    ( 37%)  0.159      9.460E-02   -0.306    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.564     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.211        0.00    
 
R0                                 0.564     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.613      3.294E-03   0.00       0.00       0.00       1.89      0.459      0.459       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.076E-02  1.116E-04   0.00       0.00       0.00       1.18      1.794E-02  1.794E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.542        0.537                     0.542                                  0.537                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.881E-03    2.737E-03                 1.881E-03                              2.737E-03                            


****************************
* Time =    130.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             69.96      24.19      1.504       18.    ( 37%)  0.160      9.460E-02   -0.311    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.565     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.229        0.00    
 
R0                                 0.565     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.617      3.314E-03   0.00       0.00       0.00       1.89      0.462      0.462       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.169E-02  1.166E-04   0.00       0.00       0.00       1.18      1.873E-02  1.873E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.542        0.537                     0.542                                  0.537                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.882E-03    2.752E-03                 1.882E-03                              2.752E-03                            


****************************
* Time =    140.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.12      24.29      1.506       18.    ( 37%)  0.160      9.459E-02   -0.316    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.566     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.247        0.00    
 
R0                                 0.566     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.620      3.330E-03   0.00       0.00       0.00       1.89      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.244E-02  1.206E-04   0.00       0.00       0.00       1.18      1.937E-02  1.937E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.542        0.538                     0.542                                  0.538                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.883E-03    2.765E-03                 1.883E-03                              2.765E-03                            


****************************
* Time =    150.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.25      24.37      1.506       18.    ( 37%)  0.160      9.459E-02   -0.320    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.566     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.265        0.00    
 
R0                                 0.566     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.622      3.341E-03   0.00       0.00       0.00       1.90      0.465      0.465       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.304E-02  1.239E-04   0.00       0.00       0.00       1.18      1.989E-02  1.989E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.542        0.538                     0.542                                  0.538                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.884E-03    2.775E-03                 1.884E-03                              2.775E-03                            


****************************
* Time =    160.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.36      24.44      1.507       18.    ( 37%)  0.160      9.458E-02   -0.323    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.567     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.283        0.00    
 
R0                                 0.567     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.350E-03   0.00       0.00       0.00       1.90      0.466      0.466       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.354E-02  1.265E-04   0.00       0.00       0.00       1.18      2.031E-02  2.031E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.542        0.539                     0.542                                  0.539                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.885E-03    2.784E-03                 1.885E-03                              2.784E-03                            


****************************
* Time =    170.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.45      24.49      1.508       18.    ( 37%)  0.161      9.458E-02   -0.325    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.567     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.301        0.00    
 
R0                                 0.567     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.624      3.356E-03   0.00       0.00       0.00       1.90      0.467      0.467       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.393E-02  1.286E-04   0.00       0.00       0.00       1.18      2.065E-02  2.065E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.543        0.539                     0.543                                  0.539                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.886E-03    2.792E-03                 1.886E-03                              2.792E-03                            


****************************
* Time =    180.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.52      24.54      1.508       18.    ( 37%)  0.161      9.457E-02   -0.328    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.567     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.319        0.00    
 
R0                                 0.567     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.625      3.361E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.425E-02  1.303E-04   0.00       0.00       0.00       1.18      2.092E-02  2.092E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.543        0.539                     0.543                                  0.539                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.887E-03    2.798E-03                 1.887E-03                              2.798E-03                            


****************************
* Time =    190.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.59      24.59      1.508       18.    ( 37%)  0.161      9.457E-02   -0.330    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.567     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.337        0.00    
 
R0                                 0.567     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.626      3.364E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.450E-02  1.317E-04   0.00       0.00       0.00       1.18      2.113E-02  2.113E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.543        0.540                     0.543                                  0.540                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.888E-03    2.804E-03                 1.888E-03                              2.804E-03                            


****************************
* Time =    200.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.65      24.62      1.509       18.    ( 37%)  0.161      9.456E-02   -0.332    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.568     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.355        0.00    
 
R0                                 0.568     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.626      3.367E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.469E-02  1.327E-04   0.00       0.00       0.00       1.18      2.130E-02  2.130E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.543        0.540                     0.543                                  0.540                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.888E-03    2.809E-03                 1.888E-03                              2.809E-03                            


****************************
* Time =    210.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.71      24.66      1.509       18.    ( 37%)  0.161      9.455E-02   -0.333    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.568     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.373        0.00    
 
R0                                 0.568     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.368E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.485E-02  1.335E-04   0.00       0.00       0.00       1.18      2.143E-02  2.143E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.543        0.540                     0.543                                  0.540                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.889E-03    2.813E-03                 1.889E-03                              2.813E-03                            


****************************
* Time =    220.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.76      24.68      1.509       18.    ( 37%)  0.161      9.454E-02   -0.335    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.568     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.391        0.00    
 
R0                                 0.568     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.370E-03   0.00       0.00       0.00       1.90      0.469      0.469       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.496E-02  1.342E-04   0.00       0.00       0.00       1.18      2.152E-02  2.152E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.543        0.540                     0.543                                  0.540                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.889E-03    2.817E-03                 1.889E-03                              2.817E-03                            


****************************
* Time =    230.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.81      24.71      1.510       18.    ( 37%)  0.161      9.453E-02   -0.336    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.568     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.409        0.00    
 
R0                                 0.568     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.371E-03   0.00       0.00       0.00       1.90      0.469      0.469       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.505E-02  1.346E-04   0.00       0.00       0.00       1.18      2.160E-02  2.160E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.544        0.540                     0.544                                  0.540                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.890E-03    2.821E-03                 1.890E-03                              2.821E-03                            


****************************
* Time =    240.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.85      24.74      1.510       18.    ( 37%)  0.161      9.452E-02   -0.337    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.568     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.427        0.00    
 
R0                                 0.568     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.371E-03   0.00       0.00       0.00       1.90      0.469      0.469       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.511E-02  1.350E-04   0.00       0.00       0.00       1.18      2.165E-02  2.165E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.544        0.541                     0.544                                  0.541                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.890E-03    2.824E-03                 1.890E-03                              2.824E-03                            


****************************
* Time =    250.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.89      24.76      1.510       18.    ( 37%)  0.161      9.451E-02   -0.338    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.568     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.444        0.00    
 
R0                                 0.568     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.371E-03   0.00       0.00       0.00       1.90      0.469      0.469       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.515E-02  1.352E-04   0.00       0.00       0.00       1.18      2.168E-02  2.168E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.544        0.541                     0.544                                  0.541                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.891E-03    2.827E-03                 1.891E-03                              2.827E-03                            


****************************
* Time =    260.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.93      24.78      1.510       18.    ( 37%)  0.161      9.450E-02   -0.339    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.568     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.462        0.00    
 
R0                                 0.568     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.372E-03   0.00       0.00       0.00       1.90      0.469      0.469       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.518E-02  1.353E-04   0.00       0.00       0.00       1.18      2.170E-02  2.170E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.544        0.541                     0.544                                  0.541                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.891E-03    2.830E-03                 1.891E-03                              2.830E-03                            


****************************
* Time =    270.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             70.97      24.80      1.510       18.    ( 37%)  0.161      9.449E-02   -0.340    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.568     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.480        0.00    
 
R0                                 0.568     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.372E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.519E-02  1.354E-04   0.00       0.00       0.00       1.18      2.171E-02  2.171E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.544        0.541                     0.544                                  0.541                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.892E-03    2.832E-03                 1.892E-03                              2.832E-03                            


****************************
* Time =    280.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.00      24.82      1.510       18.    ( 37%)  0.161      9.448E-02   -0.341    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.568     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.498        0.00    
 
R0                                 0.568     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.371E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.519E-02  1.354E-04   0.00       0.00       0.00       1.18      2.171E-02  2.171E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.544        0.541                     0.544                                  0.541                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.892E-03    2.835E-03                 1.892E-03                              2.835E-03                            


****************************
* Time =    290.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.04      24.83      1.511       18.    ( 37%)  0.161      9.446E-02   -0.342    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.516        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.371E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.519E-02  1.354E-04   0.00       0.00       0.00       1.18      2.171E-02  2.171E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.544        0.541                     0.544                                  0.541                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.893E-03    2.837E-03                 1.893E-03                              2.837E-03                            


****************************
* Time =    300.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.07      24.85      1.511       18.    ( 37%)  0.161      9.445E-02   -0.343    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.534        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.371E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.517E-02  1.353E-04   0.00       0.00       0.00       1.18      2.169E-02  2.169E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.544        0.541                     0.544                                  0.541                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.893E-03    2.839E-03                 1.893E-03                              2.839E-03                            


****************************
* Time =    310.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.10      24.86      1.511       18.    ( 37%)  0.161      9.444E-02   -0.343    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.552        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.371E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.515E-02  1.352E-04   0.00       0.00       0.00       1.18      2.167E-02  2.167E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.544        0.541                     0.544                                  0.541                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.893E-03    2.841E-03                 1.893E-03                              2.841E-03                            


****************************
* Time =    320.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.13      24.88      1.511       18.    ( 37%)  0.161      9.443E-02   -0.344    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.570        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.370E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.513E-02  1.350E-04   0.00       0.00       0.00       1.18      2.165E-02  2.165E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.545        0.541                     0.545                                  0.541                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.894E-03    2.843E-03                 1.894E-03                              2.843E-03                            


****************************
* Time =    330.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.16      24.89      1.511       18.    ( 37%)  0.161      9.442E-02   -0.345    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.588        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.370E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.510E-02  1.349E-04   0.00       0.00       0.00       1.18      2.163E-02  2.163E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.545        0.542                     0.545                                  0.542                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.894E-03    2.845E-03                 1.894E-03                              2.845E-03                            


****************************
* Time =    340.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.19      24.91      1.511       18.    ( 37%)  0.161      9.441E-02   -0.346    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.606        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.369E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.506E-02  1.347E-04   0.00       0.00       0.00       1.18      2.160E-02  2.160E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.545        0.542                     0.545                                  0.542                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.894E-03    2.847E-03                 1.894E-03                              2.847E-03                            


****************************
* Time =    350.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.22      24.92      1.511       18.    ( 37%)  0.161      9.439E-02   -0.346    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.624        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.369E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.503E-02  1.345E-04   0.00       0.00       0.00       1.18      2.157E-02  2.157E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.545        0.542                     0.545                                  0.542                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.895E-03    2.849E-03                 1.895E-03                              2.849E-03                            


****************************
* Time =    360.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.25      24.93      1.511       18.    ( 37%)  0.161      9.438E-02   -0.347    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.642        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.368E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.499E-02  1.343E-04   0.00       0.00       0.00       1.18      2.153E-02  2.153E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.545        0.542                     0.545                                  0.542                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.895E-03    2.851E-03                 1.895E-03                              2.851E-03                            


****************************
* Time =    370.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.28      24.95      1.511       18.    ( 37%)  0.161      9.437E-02   -0.348    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.660        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.627      3.368E-03   0.00       0.00       0.00       1.90      0.468      0.468       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.496E-02  1.341E-04   0.00       0.00       0.00       1.18      2.150E-02  2.150E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.545        0.542                     0.545                                  0.542                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.895E-03    2.853E-03                 1.895E-03                              2.853E-03                            


****************************
* Time =    380.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.31      24.96      1.512       18.    ( 37%)  0.161      9.436E-02   -0.348    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.678        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.626      3.367E-03   0.00       0.00       0.00       1.90      0.467      0.467       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.492E-02  1.339E-04   0.00       0.00       0.00       1.18      2.147E-02  2.147E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.545        0.542                     0.545                                  0.542                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.896E-03    2.854E-03                 1.896E-03                              2.854E-03                            


****************************
* Time =    390.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.33      24.97      1.512       18.    ( 37%)  0.161      9.435E-02   -0.349    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.696        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.626      3.367E-03   0.00       0.00       0.00       1.90      0.467      0.467       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      2.488E-02  1.337E-04   0.00       0.00       0.00       1.18      2.143E-02  2.143E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.545        0.542                     0.545                                  0.542                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.896E-03    2.856E-03                 1.896E-03                              2.856E-03                            


****************************
* Time =    400.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.36      24.99      1.512       18.    ( 37%)  0.161      9.434E-02   -0.349    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.714        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.626      3.366E-03   0.00       0.00       0.00       1.90      0.467      0.467       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.484E-02  1.335E-04   0.00       0.00       0.00       1.18      2.139E-02  2.139E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.545        0.542                     0.545                                  0.542                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.896E-03    2.858E-03                 1.896E-03                              2.858E-03                            


****************************
* Time =    410.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.39      25.00      1.512       18.    ( 37%)  0.161      9.432E-02   -0.350    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.732        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.626      3.366E-03   0.00       0.00       0.00       1.90      0.467      0.467       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.479E-02  1.333E-04   0.00       0.00       0.00       1.18      2.136E-02  2.136E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.545        0.542                     0.545                                  0.542                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.897E-03    2.860E-03                 1.897E-03                              2.860E-03                            


****************************
* Time =    420.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.41      25.01      1.512       18.    ( 37%)  0.161      9.431E-02   -0.351    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.750        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.626      3.365E-03   0.00       0.00       0.00       1.90      0.467      0.467       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.475E-02  1.330E-04   0.00       0.00       0.00       1.18      2.132E-02  2.132E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.545        0.542                     0.545                                  0.542                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.897E-03    2.861E-03                 1.897E-03                              2.861E-03                            


****************************
* Time =    430.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.44      25.02      1.512       18.    ( 37%)  0.161      9.430E-02   -0.351    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.768        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.626      3.364E-03   0.00       0.00       0.00       1.90      0.467      0.467       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.471E-02  1.328E-04   0.00       0.00       0.00       1.18      2.128E-02  2.128E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.546        0.543                     0.546                                  0.543                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.897E-03    2.863E-03                 1.897E-03                              2.863E-03                            


****************************
* Time =    440.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.46      25.04      1.512       18.    ( 37%)  0.161      9.429E-02   -0.352    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.786        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.626      3.364E-03   0.00       0.00       0.00       1.90      0.467      0.467       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.467E-02  1.326E-04   0.00       0.00       0.00       1.18      2.124E-02  2.124E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.546        0.543                     0.546                                  0.543                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.898E-03    2.865E-03                 1.898E-03                              2.865E-03                            


****************************
* Time =    450.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.49      25.05      1.512       18.    ( 37%)  0.161      9.428E-02   -0.353    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.569     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.804        0.00    
 
R0                                 0.569     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.626      3.363E-03   0.00       0.00       0.00       1.90      0.467      0.467       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.462E-02  1.323E-04   0.00       0.00       0.00       1.18      2.121E-02  2.121E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.546        0.543                     0.546                                  0.543                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.898E-03    2.866E-03                 1.898E-03                              2.866E-03                            


****************************
* Time =    460.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.51      25.06      1.512       18.    ( 37%)  0.161      9.427E-02   -0.353    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.821        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.626      3.363E-03   0.00       0.00       0.00       1.90      0.467      0.467       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.458E-02  1.321E-04   0.00       0.00       0.00       1.18      2.117E-02  2.117E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.546        0.543                     0.546                                  0.543                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.898E-03    2.868E-03                 1.898E-03                              2.868E-03                            


****************************
* Time =    470.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.54      25.07      1.512       18.    ( 37%)  0.161      9.425E-02   -0.354    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.839        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.626      3.362E-03   0.00       0.00       0.00       1.90      0.466      0.466       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.454E-02  1.319E-04   0.00       0.00       0.00       1.18      2.113E-02  2.113E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.546        0.543                     0.546                                  0.543                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.898E-03    2.869E-03                 1.898E-03                              2.869E-03                            


****************************
* Time =    480.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.56      25.08      1.513       18.    ( 37%)  0.161      9.424E-02   -0.354    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.857        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.625      3.362E-03   0.00       0.00       0.00       1.90      0.466      0.466       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.450E-02  1.317E-04   0.00       0.00       0.00       1.18      2.109E-02  2.109E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.546        0.543                     0.546                                  0.543                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.899E-03    2.871E-03                 1.899E-03                              2.871E-03                            


****************************
* Time =    490.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.59      25.10      1.513       18.    ( 37%)  0.161      9.423E-02   -0.355    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.875        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.625      3.361E-03   0.00       0.00       0.00       1.90      0.466      0.466       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.445E-02  1.314E-04   0.00       0.00       0.00       1.18      2.106E-02  2.106E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.546        0.543                     0.546                                  0.543                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.899E-03    2.873E-03                 1.899E-03                              2.873E-03                            


****************************
* Time =    500.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.61      25.11      1.513       18.    ( 37%)  0.160      9.422E-02   -0.355    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.893        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.625      3.361E-03   0.00       0.00       0.00       1.90      0.466      0.466       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.441E-02  1.312E-04   0.00       0.00       0.00       1.18      2.102E-02  2.102E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.546        0.543                     0.546                                  0.543                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.899E-03    2.874E-03                 1.899E-03                              2.874E-03                            


****************************
* Time =    510.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.63      25.12      1.513       18.    ( 37%)  0.160      9.421E-02   -0.356    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.911        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.625      3.360E-03   0.00       0.00       0.00       1.90      0.466      0.466       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.437E-02  1.310E-04   0.00       0.00       0.00       1.18      2.098E-02  2.098E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.546        0.543                     0.546                                  0.543                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.900E-03    2.876E-03                 1.900E-03                              2.876E-03                            


****************************
* Time =    520.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.66      25.13      1.513       18.    ( 37%)  0.160      9.420E-02   -0.357    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.929        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.625      3.360E-03   0.00       0.00       0.00       1.90      0.466      0.466       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.433E-02  1.308E-04   0.00       0.00       0.00       1.18      2.095E-02  2.095E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.546        0.543                     0.546                                  0.543                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.900E-03    2.877E-03                 1.900E-03                              2.877E-03                            


****************************
* Time =    530.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.68      25.14      1.513       18.    ( 37%)  0.160      9.419E-02   -0.357    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.947        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.625      3.359E-03   0.00       0.00       0.00       1.90      0.466      0.466       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.429E-02  1.305E-04   0.00       0.00       0.00       1.18      2.091E-02  2.091E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.546        0.543                     0.546                                  0.543                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.900E-03    2.879E-03                 1.900E-03                              2.879E-03                            


****************************
* Time =    540.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.70      25.15      1.513       18.    ( 37%)  0.160      9.418E-02   -0.358    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.965        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.625      3.359E-03   0.00       0.00       0.00       1.90      0.466      0.466       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.425E-02  1.303E-04   0.00       0.00       0.00       1.18      2.087E-02  2.087E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.546        0.543                     0.546                                  0.543                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.900E-03    2.880E-03                 1.900E-03                              2.880E-03                            


****************************
* Time =    550.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.72      25.17      1.513       18.    ( 37%)  0.160      9.417E-02   -0.358    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04 0.983        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.625      3.358E-03   0.00       0.00       0.00       1.90      0.466      0.466       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.420E-02  1.301E-04   0.00       0.00       0.00       1.18      2.084E-02  2.084E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.546        0.543                     0.546                                  0.543                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.901E-03    2.882E-03                 1.901E-03                              2.882E-03                            


****************************
* Time =    560.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.75      25.18      1.513       18.    ( 37%)  0.160      9.416E-02   -0.359    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.00        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.625      3.358E-03   0.00       0.00       0.00       1.90      0.466      0.466       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.416E-02  1.299E-04   0.00       0.00       0.00       1.18      2.080E-02  2.080E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.901E-03    2.883E-03                 1.901E-03                              2.883E-03                            


****************************
* Time =    570.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.77      25.19      1.513       18.    ( 37%)  0.160      9.415E-02   -0.359    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.02        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.625      3.357E-03   0.00       0.00       0.00       1.90      0.465      0.465       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.412E-02  1.297E-04   0.00       0.00       0.00       1.18      2.077E-02  2.077E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.901E-03    2.885E-03                 1.901E-03                              2.885E-03                            


****************************
* Time =    580.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.79      25.20      1.513       18.    ( 37%)  0.160      9.414E-02   -0.360    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.04        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.625      3.357E-03   0.00       0.00       0.00       1.90      0.465      0.465       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.408E-02  1.294E-04   0.00       0.00       0.00       1.18      2.073E-02  2.073E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.901E-03    2.886E-03                 1.901E-03                              2.886E-03                            


****************************
* Time =    590.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.81      25.21      1.514       18.    ( 37%)  0.160      9.413E-02   -0.360    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.05        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.624      3.356E-03   0.00       0.00       0.00       1.90      0.465      0.465       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.404E-02  1.292E-04   0.00       0.00       0.00       1.18      2.070E-02  2.070E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.902E-03    2.888E-03                 1.902E-03                              2.888E-03                            


****************************
* Time =    600.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.83      25.22      1.514       18.    ( 37%)  0.160      9.412E-02   -0.361    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.07        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.624      3.356E-03   0.00       0.00       0.00       1.90      0.465      0.465       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.400E-02  1.290E-04   0.00       0.00       0.00       1.18      2.066E-02  2.066E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.902E-03    2.889E-03                 1.902E-03                              2.889E-03                            


****************************
* Time =    610.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.86      25.23      1.514       18.    ( 37%)  0.160      9.411E-02   -0.361    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.09        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.624      3.355E-03   0.00       0.00       0.00       1.90      0.465      0.465       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.396E-02  1.288E-04   0.00       0.00       0.00       1.18      2.063E-02  2.063E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.902E-03    2.890E-03                 1.902E-03                              2.890E-03                            


****************************
* Time =    620.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.88      25.24      1.514       18.    ( 37%)  0.160      9.410E-02   -0.362    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.11        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.624      3.355E-03   0.00       0.00       0.00       1.90      0.465      0.465       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.392E-02  1.286E-04   0.00       0.00       0.00       1.18      2.059E-02  2.059E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.903E-03    2.892E-03                 1.903E-03                              2.892E-03                            


****************************
* Time =    630.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.90      25.25      1.514       18.    ( 37%)  0.160      9.409E-02   -0.362    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.13        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.624      3.354E-03   0.00       0.00       0.00       1.90      0.465      0.465       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.389E-02  1.284E-04   0.00       0.00       0.00       1.18      2.056E-02  2.056E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.903E-03    2.893E-03                 1.903E-03                              2.893E-03                            


****************************
* Time =    640.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.92      25.26      1.514       18.    ( 37%)  0.160      9.408E-02   -0.363    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.14        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.624      3.354E-03   0.00       0.00       0.00       1.90      0.465      0.465       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.385E-02  1.282E-04   0.00       0.00       0.00       1.18      2.052E-02  2.052E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.903E-03    2.895E-03                 1.903E-03                              2.895E-03                            


****************************
* Time =    650.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.94      25.27      1.514       18.    ( 37%)  0.160      9.407E-02   -0.363    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.16        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.624      3.353E-03   0.00       0.00       0.00       1.90      0.465      0.465       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.381E-02  1.280E-04   0.00       0.00       0.00       1.18      2.049E-02  2.049E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.903E-03    2.896E-03                 1.903E-03                              2.896E-03                            


****************************
* Time =    660.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.96      25.28      1.514       18.    ( 37%)  0.160      9.406E-02   -0.364    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.570     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.18        0.00    
 
R0                                 0.570     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.624      3.353E-03   0.00       0.00       0.00       1.90      0.465      0.465       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.377E-02  1.278E-04   0.00       0.00       0.00       1.18      2.046E-02  2.046E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.904E-03    2.897E-03                 1.904E-03                              2.897E-03                            


****************************
* Time =    670.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             71.98      25.29      1.514       18.    ( 37%)  0.160      9.405E-02   -0.364    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.20        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.624      3.352E-03   0.00       0.00       0.00       1.90      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.373E-02  1.276E-04   0.00       0.00       0.00       1.18      2.042E-02  2.042E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.904E-03    2.899E-03                 1.904E-03                              2.899E-03                            


****************************
* Time =    680.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.00      25.30      1.514       18.    ( 37%)  0.160      9.404E-02   -0.365    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.22        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.624      3.352E-03   0.00       0.00       0.00       1.90      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.370E-02  1.274E-04   0.00       0.00       0.00       1.18      2.039E-02  2.039E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.904E-03    2.900E-03                 1.904E-03                              2.900E-03                            


****************************
* Time =    690.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.02      25.31      1.514       18.    ( 37%)  0.160      9.403E-02   -0.365    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.23        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.624      3.352E-03   0.00       0.00       0.00       1.90      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.366E-02  1.272E-04   0.00       0.00       0.00       1.18      2.036E-02  2.036E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.547        0.544                     0.547                                  0.544                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.904E-03    2.901E-03                 1.904E-03                              2.901E-03                            


****************************
* Time =    700.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.04      25.32      1.514       18.    ( 37%)  0.160      9.402E-02   -0.366    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.25        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.351E-03   0.00       0.00       0.00       1.90      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.362E-02  1.270E-04   0.00       0.00       0.00       1.18      2.033E-02  2.033E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.905E-03    2.903E-03                 1.905E-03                              2.903E-03                            


****************************
* Time =    710.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.06      25.33      1.514       18.    ( 37%)  0.160      9.401E-02   -0.366    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.27        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.351E-03   0.00       0.00       0.00       1.90      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.359E-02  1.268E-04   0.00       0.00       0.00       1.18      2.029E-02  2.029E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.905E-03    2.904E-03                 1.905E-03                              2.904E-03                            


****************************
* Time =    720.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.08      25.34      1.515       18.    ( 37%)  0.160      9.400E-02   -0.367    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.29        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.350E-03   0.00       0.00       0.00       1.90      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.355E-02  1.266E-04   0.00       0.00       0.00       1.18      2.026E-02  2.026E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.905E-03    2.905E-03                 1.905E-03                              2.905E-03                            


****************************
* Time =    730.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.10      25.35      1.515       18.    ( 37%)  0.160      9.399E-02   -0.367    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.31        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.350E-03   0.00       0.00       0.00       1.90      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.351E-02  1.264E-04   0.00       0.00       0.00       1.18      2.023E-02  2.023E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.905E-03    2.906E-03                 1.905E-03                              2.906E-03                            


****************************
* Time =    740.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.12      25.36      1.515       18.    ( 37%)  0.160      9.398E-02   -0.368    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.32        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.349E-03   0.00       0.00       0.00       1.90      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.348E-02  1.262E-04   0.00       0.00       0.00       1.18      2.020E-02  2.020E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.905E-03    2.908E-03                 1.905E-03                              2.908E-03                            


****************************
* Time =    750.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.14      25.37      1.515       18.    ( 37%)  0.160      9.397E-02   -0.368    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.34        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.349E-03   0.00       0.00       0.00       1.90      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.344E-02  1.260E-04   0.00       0.00       0.00       1.18      2.017E-02  2.017E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.906E-03    2.909E-03                 1.906E-03                              2.909E-03                            


****************************
* Time =    760.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.16      25.38      1.515       18.    ( 37%)  0.160      9.396E-02   -0.369    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.36        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.349E-03   0.00       0.00       0.00       1.90      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.341E-02  1.258E-04   0.00       0.00       0.00       1.18      2.014E-02  2.014E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.906E-03    2.910E-03                 1.906E-03                              2.910E-03                            


****************************
* Time =    770.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.18      25.39      1.515       18.    ( 37%)  0.160      9.395E-02   -0.369    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.38        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.348E-03   0.00       0.00       0.00       1.90      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.337E-02  1.256E-04   0.00       0.00       0.00       1.18      2.011E-02  2.011E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.906E-03    2.912E-03                 1.906E-03                              2.912E-03                            


****************************
* Time =    780.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.19      25.40      1.515       18.    ( 37%)  0.160      9.395E-02   -0.370    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.40        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.348E-03   0.00       0.00       0.00       1.90      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.334E-02  1.254E-04   0.00       0.00       0.00       1.18      2.008E-02  2.008E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.906E-03    2.913E-03                 1.906E-03                              2.913E-03                            


****************************
* Time =    790.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.21      25.41      1.515       18.    ( 37%)  0.160      9.394E-02   -0.370    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.41        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.347E-03   0.00       0.00       0.00       1.90      0.463      0.463       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.330E-02  1.253E-04   0.00       0.00       0.00       1.18      2.005E-02  2.005E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.907E-03    2.914E-03                 1.907E-03                              2.914E-03                            


****************************
* Time =    800.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.23      25.42      1.515       18.    ( 37%)  0.160      9.393E-02   -0.371    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.43        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.347E-03   0.00       0.00       0.00       1.90      0.463      0.463       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.327E-02  1.251E-04   0.00       0.00       0.00       1.18      2.002E-02  2.002E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.907E-03    2.915E-03                 1.907E-03                              2.915E-03                            


****************************
* Time =    810.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.25      25.43      1.515       18.    ( 37%)  0.160      9.392E-02   -0.371    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.45        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.346E-03   0.00       0.00       0.00       1.90      0.463      0.463       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.324E-02  1.249E-04   0.00       0.00       0.00       1.18      1.999E-02  1.999E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.907E-03    2.916E-03                 1.907E-03                              2.916E-03                            


****************************
* Time =    820.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.27      25.44      1.515       18.    ( 37%)  0.160      9.391E-02   -0.372    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.47        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.623      3.346E-03   0.00       0.00       0.00       1.90      0.463      0.463       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.320E-02  1.247E-04   0.00       0.00       0.00       1.18      1.996E-02  1.996E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.907E-03    2.918E-03                 1.907E-03                              2.918E-03                            


****************************
* Time =    830.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.29      25.45      1.515       18.    ( 37%)  0.160      9.390E-02   -0.372    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.49        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.622      3.346E-03   0.00       0.00       0.00       1.90      0.463      0.463       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.317E-02  1.245E-04   0.00       0.00       0.00       1.18      1.993E-02  1.993E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.908E-03    2.919E-03                 1.908E-03                              2.919E-03                            


****************************
* Time =    840.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.31      25.46      1.515       18.    ( 37%)  0.160      9.389E-02   -0.373    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.50        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.622      3.345E-03   0.00       0.00       0.00       1.90      0.463      0.463       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.314E-02  1.243E-04   0.00       0.00       0.00       1.18      1.990E-02  1.990E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.545                     0.548                                  0.545                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.908E-03    2.920E-03                 1.908E-03                              2.920E-03                            


****************************
* Time =    850.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.32      25.47      1.515       18.    ( 37%)  0.160      9.388E-02   -0.373    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.52        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.622      3.345E-03   0.00       0.00       0.00       1.90      0.463      0.463       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.310E-02  1.242E-04   0.00       0.00       0.00       1.18      1.987E-02  1.987E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.548        0.546                     0.548                                  0.546                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.908E-03    2.921E-03                 1.908E-03                              2.921E-03                            


****************************
* Time =    860.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.34      25.48      1.516       18.    ( 37%)  0.160      9.388E-02   -0.373    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.54        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.622      3.344E-03   0.00       0.00       0.00       1.90      0.463      0.463       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.307E-02  1.240E-04   0.00       0.00       0.00       1.18      1.984E-02  1.984E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.549        0.546                     0.549                                  0.546                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.908E-03    2.922E-03                 1.908E-03                              2.922E-03                            


****************************
* Time =    870.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.36      25.48      1.516       18.    ( 37%)  0.160      9.387E-02   -0.374    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.56        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.622      3.344E-03   0.00       0.00       0.00       1.90      0.463      0.463       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.304E-02  1.238E-04   0.00       0.00       0.00       1.18      1.981E-02  1.981E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.549        0.546                     0.549                                  0.546                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.908E-03    2.924E-03                 1.908E-03                              2.924E-03                            


****************************
* Time =    880.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.38      25.49      1.516       18.    ( 37%)  0.160      9.386E-02   -0.374    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.58        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.622      3.344E-03   0.00       0.00       0.00       1.90      0.463      0.463       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.300E-02  1.236E-04   0.00       0.00       0.00       1.18      1.978E-02  1.978E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.549        0.546                     0.549                                  0.546                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.909E-03    2.925E-03                 1.909E-03                              2.925E-03                            


****************************
* Time =    890.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             72.39      25.50      1.516       18.    ( 37%)  0.160      9.385E-02   -0.375    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Pool Fire    Y    0.571     1.795E-03 8.000E+04  1.01                                   5.600E+04 2.400E+04  1.59        0.00    
 
R0                                 0.571     1.795E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.4      0.622      3.343E-03   0.00       0.00       0.00       1.90      0.463      0.463       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.5      2.297E-02  1.235E-04   0.00       0.00       0.00       1.18      1.975E-02  1.975E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Outside          1.000                      0.549        0.546                     0.549                                  0.546                                


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.909E-03    2.926E-03                 1.909E-03                              2.926E-03                            
