
CFAST

Release Version  : CFAST 7.7.5
Revision         : CFAST-7.7.5-0-g6feca9299-release
Revision Date    : Sun May 4 19:27:47 2025 -0400
Compilation Date : Sun 05/04/2025  09:07 PM

Data file: F:\OneDrive\Documentos\GitHub\simufire\sim\validation\cfast\cfast_two_floor_stairwell.in
Title: Simufire CMV-3: Two-floor stairwell stack effect


OVERVIEW


Compartments    Doors, ...    Ceil. Vents, ...    MV Connects
-------------------------------------------------------------
   2               1             0                    0

Simulation     Output         Smokeview      Spreadsheet
Time           Interval       Interval       Interval
   (s)            (s)            (s)            (s)
--------------------------------------------------------
    600.00          10.00          10.00          10.00


AMBIENT CONDITIONS

Interior       Interior       Exterior       Exterior
Temperature    Pressure       Temperature    Pressure
  (C)            (Pa)           (C)            (Pa)
-----------------------------------------------------
    20.          101325.          20.          101325.


THERMAL PROPERTIES

Name    Conductivity      Specific Heat     Density        Thickness     Emissivity
        (kW/(m �C))       (kJ/(m �C))       (kg/m^3)       (m)
-----------------------------------------------------------------------------------
CONCRETE     1.75           1.000E+03       2.200E+03       0.150           0.940    
DEFAULT     0.120            900.            800.           1.200E-02       0.900    
 


COMPARTMENTS

Compartment  Name                Width        Depth        Height       Floor        Ceiling    Shaft    Hall   Wall         Floor
                                                                        Height       Height                     Leakage      Leakage
                                 (m)          (m)          (m)          (m)          (m)                        (m^2)        (m^2)
-------------------------------------------------------------------------------------------------------------------------------------
    1        R0_Living            5.80         5.20         2.65         0.00         2.65                      9.91E-03     1.57E-03
    2        R8_Upper             5.80         4.50         2.55         2.65         5.20                      8.93E-03     1.36E-03


COMPARTMENT MATERIALS

Compartment  Name              Surface      Layer      Conductivity    Specific Heat    Density        Thickness     Emissivity      Material
                                                       (kW/(m C))     (kJ/(m C))      (kg/m^3)       (m)
--------------------------------------------------------------------------------------------------------------------------------------------------
    1        R0_Living         Ceiling      1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Floor        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Walls        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
    2        R8_Upper          Ceiling      1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Floor        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Walls        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE


VENT CONNECTIONS

Wall Vents (Doors, Windows, ...)

From           To              Vent      Width       Sill        Soffit      Open/Close  Trigger                 Initial     Initial     Final       Final
Compartment    Compartment     Number                Height      Height      Type        Value       Target      Time        Fraction    Time        Fraction
                                         (m)         (m)         (m)         (m)         (C/W/m^2)               (s)                     (s)
-------------------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      R8_Upper        1         1.20        0.00        2.65        Time                                0.00        1.00      600.00        1.00


There are no vertical natural flow connections


There are no mechanical flow connections


VENT RAMPS

There are no vent opening ramp specifications

FIRES


Name: LivingFire   Referenced as object #  1 Normal fire

Compartment    Fire Type       Time to Flaming      Position (x,y,z)     Relative    Lower O2    Radiative
                                                                         Humidity    Limit       Fraction
--------------------------------------------------------------------------------------------------------------
R0_Living      Constrained           0.0           2.90   2.60   0.00     50.0        10.00        0.35


Chemical formula of the fuel
Carbon     Hydrogen  Oxygen    Nitrogen  Chlorine
--------------------------------------------------
  6.000    10.000     5.000     0.000     0.000


  Time      Mdot      Hcomb     Qdot      Zoffset   Soot      CO        HCN       HCl       TS
  (s)       (kg/s)    (J/kg)    (W)       (m)       (kg/kg)   (kg/kg)   (kg/kg)   (kg/kg)   (kg/kg)
------------------------------------------------------------------------------------------------------
     0.      0.0      1.81E+07   0.0       0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
    30.     1.10E-03  1.81E+07  2.00E+04   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
    60.     4.42E-03  1.81E+07  8.00E+04   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
    90.     9.94E-03  1.81E+07  1.80E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   120.     1.77E-02  1.81E+07  3.20E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   150.     2.76E-02  1.81E+07  5.00E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   180.     3.98E-02  1.81E+07  7.20E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   210.     5.41E-02  1.81E+07  9.80E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   240.     7.07E-02  1.81E+07  1.28E+06   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   600.     7.07E-02  1.81E+07  1.28E+06   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   610.      0.0      1.81E+07   0.0       0.0      1.50E-02  6.20E-03   0.0       0.0       0.0


****************************
* Time =      0.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      20.00      20.00      2.650      7.99E-03(  0%)   67.9      6.990E-02     0.00    
R8_Upper       20.00      20.00      2.550      6.66E-03(  0%)   70.6      7.268E-02     0.00    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     0.00      0.00      0.00      0.00                                    0.00      0.00      0.00        0.00    
 


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
R8_Upper       78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
R8_Upper       78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      1.279E-05                12.8          6.39                      6.39                                              


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                                                                                                                                        
Leak   R8_Upper       Outside                                                                                                                                                        


****************************
* Time =     10.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      20.65      20.01      2.125       16.    ( 20%)  0.143      7.920E-02    -4.85    
R8_Upper       20.00      20.01      1.818       19.    ( 29%)  0.123      8.580E-02     10.6    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.424     3.683E-04 6.667E+03 0.298                                   4.333E+03 2.333E+03 1.931E-03    0.00    
 
R0_Living                          0.424     3.683E-04 6.667E+03            0.00     6.667E+03  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.5      9.337E-03  5.816E-05   0.00       0.00       0.00       1.17      6.198E-03  6.198E-03   0.00       0.00
R8_Upper       78.4       20.5      1.293E-06  8.057E-09   0.00       0.00       0.00       1.16      8.583E-07  8.583E-07   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.4       20.5      7.267E-06  4.526E-08   0.00       0.00       0.00       1.16      4.821E-06  4.821E-06   0.00       0.00
R8_Upper       78.3       20.5      4.575E-07  2.850E-09   0.00       0.00       0.00       1.16      3.037E-07  3.037E-07   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000         0.838                     3.66         4.54         2.32                      2.22         4.50                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                        4.965E-03                 2.238E-02                                                        2.735E-02                            
Leak   R8_Upper       Outside                                     8.301E-03                 2.803E-02    1.846E-02                 1.787E-02                                         


****************************
* Time =     20.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      21.76      20.04      1.885       23.    ( 29%)  0.120      8.282E-02    -2.96    
R8_Upper       20.01      20.02      1.057       39.    ( 59%)  9.235E-02  0.105         12.5    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.425     7.366E-04 1.333E+04 0.458                                   8.667E+03 4.667E+03 7.636E-03    0.00    
 
R0_Living                          0.425     7.366E-04 1.333E+04            0.00     1.333E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.5      2.588E-02  1.612E-04   0.00       0.00       0.00       1.18      1.708E-02  1.708E-02   0.00       0.00
R8_Upper       78.4       20.5      1.856E-05  1.156E-07   0.00       0.00       0.00       1.16      1.232E-05  1.232E-05   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.5      9.486E-05  5.909E-07   0.00       0.00       0.00       1.16      6.295E-05  6.295E-05   0.00       0.00
R8_Upper       78.3       20.5      1.699E-05  1.059E-07   0.00       0.00       0.00       1.16      1.128E-05  1.128E-05   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000         0.234                     4.27         4.54         2.47                      2.07         4.50                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                        1.055E-03                 2.031E-02                                                        2.136E-02                            
Leak   R8_Upper       Outside                                     2.035E-02                 1.906E-02    2.059E-02                 1.882E-02                                         


****************************
* Time =     30.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      23.29      20.11      1.744       27.    ( 34%)  0.113      8.536E-02    -1.45    
R8_Upper       20.04      20.06     0.2323       60.    ( 91%)  7.867E-02  0.220         14.0    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.419     1.105E-03 2.000E+04 0.575                                   1.300E+04 7.000E+03 1.702E-02    0.00    
 
R0_Living                          0.419     1.105E-03 2.000E+04            0.00     2.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.4      4.956E-02  3.087E-04   0.00       0.00       0.00       1.20      3.254E-02  3.254E-02   0.00       0.00
R8_Upper       78.4       20.5      9.011E-05  5.613E-07   0.00       0.00       0.00       1.16      5.980E-05  5.980E-05   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.5      4.281E-04  2.667E-06   0.00       0.00       0.00       1.16      2.841E-04  2.841E-04   0.00       0.00
R8_Upper       78.3       20.5      2.128E-04  1.326E-06   0.00       0.00       0.00       1.16      1.412E-04  1.412E-04   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000         8.811E-02                 4.41         4.54         2.76                      1.78         4.49                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                        2.488E-04                 1.463E-02                                                        1.488E-02                            
Leak   R8_Upper       Outside                                     3.457E-02                 7.160E-03    2.342E-02                 1.831E-02                                         


****************************
* Time =     40.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      25.78      20.26      1.625       31.    ( 39%)  0.109      8.776E-02    0.494    
R8_Upper       20.09      20.17     0.1000       64.    ( 96%)  7.750E-02  0.292         16.0    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.460     2.210E-03 4.000E+04 0.799                                   2.600E+04 1.400E+04 3.369E-02    0.00    
 
R0_Living                          0.460     2.210E-03 4.000E+04            0.00     4.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.4      8.865E-02  5.522E-04   0.00       0.00       0.00       1.24      5.771E-02  5.771E-02   0.00       0.00
R8_Upper       78.3       20.5      3.617E-04  2.253E-06   0.00       0.00       0.00       1.16      2.421E-04  2.421E-04   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.5      1.512E-03  9.418E-06   0.00       0.00       0.00       1.16      1.003E-03  1.003E-03   0.00       0.00
R8_Upper       78.3       20.5      1.237E-03  7.708E-06   0.00       0.00       0.00       1.16      6.424E-04  6.424E-04   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000         3.554E-02                 4.45         4.53         3.35                      1.18         4.49                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     3.106E-03                 5.955E-03    8.056E-03                 1.005E-03                                         
Leak   R8_Upper       Outside                                     3.868E-02                 5.877E-03    2.881E-02                 1.575E-02                                         


****************************
* Time =     50.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      29.52      20.54      1.517       34.    ( 43%)  0.109      9.028E-02     5.12    
R8_Upper       20.22      20.30     0.1000       64.    ( 96%)  7.728E-02  0.332         20.7    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.469     3.315E-03 6.000E+04 0.957                                   3.900E+04 2.100E+04 6.147E-02    0.00    
 
R0_Living                          0.469     3.315E-03 6.000E+04            0.00     6.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.2       20.3      0.148      9.204E-04   0.00       0.00       0.00       1.29      9.500E-02  9.500E-02   0.00       0.00
R8_Upper       78.3       20.5      1.268E-03  7.900E-06   0.00       0.00       0.00       1.16      8.417E-04  8.417E-04   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.5      4.147E-03  2.583E-05   0.00       0.00       0.00       1.16      2.748E-03  2.748E-03   0.00       0.00
R8_Upper       78.3       20.5      3.239E-03  2.018E-05   0.00       0.00       0.00       1.16      2.117E-03  2.117E-03   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000         1.419E-02                 4.45         4.52         3.94                      0.573        4.47                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     1.023E-02                 1.794E-02    2.753E-02                 6.434E-04                                         
Leak   R8_Upper       Outside                                     4.394E-02                 6.676E-03    4.043E-02                 1.019E-02                                         


****************************
* Time =     60.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      34.21      20.95      1.420       37.    ( 46%)  0.111      9.279E-02     12.5    
R8_Upper       20.45      20.48     0.1000       64.    ( 96%)  7.732E-02  0.333         28.1    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.467     4.420E-03 8.000E+04  1.08                                   5.200E+04 2.800E+04 0.100        0.00    
 
R0_Living                          0.467     4.420E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.2       20.2      0.223      1.389E-03   0.00       0.00       0.00       1.35      0.141      0.141       0.00       0.00
R8_Upper       78.3       20.5      3.509E-03  2.186E-05   0.00       0.00       0.00       1.16      2.327E-03  2.327E-03   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.5      9.221E-03  5.744E-05   0.00       0.00       0.00       1.17      6.102E-03  6.102E-03   0.00       0.00
R8_Upper       78.3       20.5      6.264E-03  3.902E-05   0.00       0.00       0.00       1.16      4.121E-03  4.121E-03   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000         5.538E-03                 4.44         4.50         4.30                      0.196        4.44                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     1.724E-02                 2.642E-02    4.364E-02                 2.159E-05                                         
Leak   R8_Upper       Outside                                     5.118E-02                 7.776E-03    5.536E-02                 3.595E-03                                         


****************************
* Time =     70.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      40.13      21.53      1.329       40.    ( 50%)  0.114      9.534E-02     29.6    
R8_Upper       20.80      20.59     0.1000       64.    ( 96%)  7.749E-02  0.323         45.3    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.494     6.262E-03 1.133E+05  1.23                                   7.367E+04 3.967E+04 0.154        0.00    
 
R0_Living                          0.494     6.262E-03 1.133E+05            0.00     1.133E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.1       20.1      0.319      1.989E-03   0.00       0.00       0.00       1.43      0.198      0.198       0.00       0.00
R8_Upper       78.3       20.5      7.626E-03  4.750E-05   0.00       0.00       0.00       1.16      5.062E-03  5.062E-03   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.5      1.654E-02  1.030E-04   0.00       0.00       0.00       1.17      1.092E-02  1.092E-02   0.00       0.00
R8_Upper       78.3       20.5      8.362E-03  5.209E-05   0.00       0.00       0.00       1.17      5.194E-03  5.194E-03   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000         3.414E-04                 4.40         4.47         4.43                      3.610E-02    4.40                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     2.841E-02                 3.846E-02    6.687E-02                                                                   
Leak   R8_Upper       Outside                                     6.501E-02                 9.881E-03    7.427E-02                 6.246E-04                                         


****************************
* Time =     80.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      47.45      22.23      1.245       42.    ( 53%)  0.118      9.805E-02     51.5    
R8_Upper       21.32      20.58     0.1000       64.    ( 96%)  7.826E-02  0.229         67.3    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.516     8.103E-03 1.467E+05  1.36                                   9.533E+04 5.133E+04 0.226        0.00    
 
R0_Living                          0.516     8.103E-03 1.467E+05            0.00     1.467E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.0       20.0      0.440      2.742E-03   0.00       0.00       0.00       1.54      0.267      0.267       0.00       0.00
R8_Upper       78.3       20.5      1.444E-02  8.992E-05   0.00       0.00       0.00       1.17      9.763E-03  9.763E-03   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.5      2.620E-02  1.632E-04   0.00       0.00       0.00       1.18      1.727E-02  1.727E-02   0.00       0.00
R8_Upper       78.3       20.5      9.586E-03  5.971E-05   0.00       0.00       0.00       1.17      2.784E-03  2.784E-03   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      5.293E-02    4.36         4.37         4.42                      5.358E-03    4.36                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     3.959E-02                 4.795E-02    8.754E-02                                                                   
Leak   R8_Upper       Outside                                     7.919E-02                 1.204E-02    9.089E-02                 3.376E-04                                         


****************************
* Time =     90.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      55.78      23.04      1.181       44.    ( 55%)  0.123      0.100         76.5    
R8_Upper       22.12      20.54     0.1000       64.    ( 96%)  7.799E-02  0.334         92.4    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.558     9.945E-03 1.800E+05  1.47                                   1.170E+05 6.300E+04 0.317        0.00    
 
R0_Living                          0.558     9.945E-03 1.800E+05            0.00     1.800E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.9       19.8      0.581      3.622E-03   0.00       0.00       0.00       1.66      0.344      0.344       0.00       0.00
R8_Upper       78.3       20.5      2.648E-02  1.649E-04   0.00       0.00       0.00       1.18      1.746E-02  1.746E-02   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.4      3.842E-02  2.393E-04   0.00       0.00       0.00       1.19      2.526E-02  2.526E-02   0.00       0.00
R8_Upper       78.3       20.5      1.024E-02  6.379E-05   0.00       0.00       0.00       1.17      6.755E-03  6.755E-03   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.131        4.31         4.24         4.37                      3.380E-03    4.31                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     4.997E-02                 5.585E-02    0.106                                                                       
Leak   R8_Upper       Outside                                     9.267E-02                 1.412E-02    0.106                     5.056E-04                                         


****************************
* Time =    100.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      65.29      24.04      1.132       46.    ( 57%)  0.130      0.102         118.    
R8_Upper       23.23      20.55     0.1000       64.    ( 96%)  7.864E-02  0.229         134.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.620     1.252E-02 2.267E+05  1.60                                   1.473E+05 7.933E+04 0.429        0.00    
 
R0_Living                          0.620     1.252E-02 2.267E+05            0.00     2.267E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.8       19.6      0.746      4.648E-03   0.00       0.00       0.00       1.80      0.429      0.429       0.00       0.00
R8_Upper       78.3       20.4      4.418E-02  2.752E-04   0.00       0.00       0.00       1.20      2.911E-02  2.911E-02   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.4      5.374E-02  3.347E-04   0.00       0.00       0.00       1.20      3.507E-02  3.507E-02   0.00       0.00
R8_Upper       78.3       20.4      5.347E-02  3.331E-04   0.00       0.00       0.00       1.20      3.202E-06  3.202E-06   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.201        4.26         4.11         4.31                      6.596E-03    4.26                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     6.339E-02                 6.689E-02    0.130                                                                       
Leak   R8_Upper       Outside                                     0.111                     1.701E-02    0.128                     5.829E-04                                         


****************************
* Time =    110.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      76.05      25.30      1.093       47.    ( 59%)  0.137      0.108         166.    
R8_Upper       24.67      20.62     0.1000       64.    ( 96%)  8.136E-02  0.317         182.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.675     1.510E-02 2.733E+05  1.71                                   1.777E+05 9.567E+04 0.568        0.00    
 
R0_Living                          0.675     1.510E-02 2.733E+05            0.00     2.733E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.7       19.4      0.939      5.850E-03   0.00       0.00       0.00       1.96      0.524      0.524       0.00       0.00
R8_Upper       78.3       20.4      7.716E-02  4.806E-04   0.00       0.00       0.00       1.22      5.076E-02  5.076E-02   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.4      9.945E-02  6.195E-04   0.00       0.00       0.00       1.24      6.495E-02  6.495E-02   0.00       0.00
R8_Upper       78.3       20.4      5.475E-02  3.410E-04   0.00       0.00       0.00       1.21      3.160E-02  3.160E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.258        4.20         3.99         4.24                      1.046E-02    4.20                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     7.598E-02                 7.682E-02    0.153                                                                       
Leak   R8_Upper       Outside                                     0.130                     1.981E-02    0.149                     4.180E-04                                         


****************************
* Time =    120.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      87.68      26.85      1.062       48.    ( 60%)  0.146      0.111         216.    
R8_Upper       26.42      20.78     0.1000       64.    ( 96%)  8.416E-02  0.335         232.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.726     1.768E-02 3.200E+05  1.82                                   2.080E+05 1.120E+05 0.732        0.00    
 
R0_Living                          0.726     1.768E-02 3.200E+05            0.00     3.200E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.5       19.1       1.16      7.202E-03   0.00       0.00       0.00       2.15      0.624      0.624       0.00       0.00
R8_Upper       78.3       20.4      0.118      7.348E-04   0.00       0.00       0.00       1.26      7.690E-02  7.690E-02   0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.3       20.3      0.132      8.195E-04   0.00       0.00       0.00       1.27      8.552E-02  8.552E-02   0.00       0.00
R8_Upper       78.3       20.4      5.846E-02  3.642E-04   0.00       0.00       0.00       1.21      3.720E-02  3.720E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.301        4.14         3.88         4.16                      1.375E-02    4.14                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     8.713E-02                 8.541E-02    0.173                                                                       
Leak   R8_Upper       Outside                                     0.146                     2.237E-02    0.168                     1.497E-04                                         


****************************
* Time =    130.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      100.2      28.70      1.033       49.    ( 61%)  0.155      0.115         287.    
R8_Upper       28.49      21.04     0.1000       64.    ( 96%)  8.751E-02  0.295         304.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.790     2.099E-02 3.800E+05  1.93                                   2.470E+05 1.330E+05 0.926        0.00    
 
R0_Living                          0.790     2.099E-02 3.800E+05            0.00     3.800E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.4       18.8       1.40      8.705E-03   0.00       0.00       0.00       2.36      0.730      0.730       0.00       0.00
R8_Upper       78.2       20.3      0.162      1.009E-03   0.00       0.00       0.00       1.30      0.106      0.106       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.2       20.3      0.163      1.018E-03   0.00       0.00       0.00       1.30      0.106      0.106       0.00       0.00
R8_Upper       78.3       20.4      6.449E-02  4.017E-04   0.00       0.00       0.00       1.21      3.238E-02  3.238E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.339        4.08         3.76         4.09                      1.598E-02    4.08                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.101                     9.613E-02    0.197                                                                       
Leak   R8_Upper       Outside                                     0.166                     2.559E-02    0.192                                                                       


****************************
* Time =    140.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      113.6      30.86      1.006       50.    ( 62%)  0.165      0.119         363.    
R8_Upper       30.91      21.39     0.1000       64.    ( 96%)  9.033E-02  0.333         380.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.846     2.431E-02 4.400E+05  2.04                                   2.860E+05 1.540E+05  1.15        0.00    
 
R0_Living                          0.846     2.431E-02 4.400E+05            0.00     4.400E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.2       18.5       1.66      1.036E-02   0.00       0.00       0.00       2.58      0.839      0.839       0.00       0.00
R8_Upper       78.2       20.2      0.211      1.313E-03   0.00       0.00       0.00       1.34      0.136      0.136       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.2       20.3      0.200      1.244E-03   0.00       0.00       0.00       1.33      0.128      0.128       0.00       0.00
R8_Upper       78.3       20.4      7.206E-02  4.488E-04   0.00       0.00       0.00       1.22      4.487E-02  4.487E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.374        4.02         3.65         4.00                      1.778E-02    4.02                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.113                     0.105        0.219                                                                       
Leak   R8_Upper       Outside                                     0.185                     2.861E-02    0.214                                                                       


****************************
* Time =    150.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      127.4      33.25     0.9819       50.    ( 63%)  0.176      0.123         437.    
R8_Upper       33.62      21.81     0.1000       64.    ( 96%)  9.356E-02  0.338         455.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.897     2.762E-02 5.000E+05  2.14                                   3.250E+05 1.750E+05  1.41        0.00    
 
R0_Living                          0.897     2.762E-02 5.000E+05            0.00     5.000E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.0       18.2       1.95      1.213E-02   0.00       0.00       0.00       2.83      0.949      0.949       0.00       0.00
R8_Upper       78.2       20.2      0.265      1.653E-03   0.00       0.00       0.00       1.39      0.169      0.169       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.2       20.2      0.241      1.503E-03   0.00       0.00       0.00       1.37      0.154      0.154       0.00       0.00
R8_Upper       78.3       20.4      8.222E-02  5.122E-04   0.00       0.00       0.00       1.23      5.257E-02  5.257E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.403        3.95         3.53         3.92                      1.973E-02    3.95                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.124                     0.113        0.237                                                                       
Leak   R8_Upper       Outside                                     0.202                     3.129E-02    0.233                                                                       


****************************
* Time =    160.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      141.5      35.91     0.9578       51.    ( 64%)  0.188      0.127         535.    
R8_Upper       36.62      22.35     0.1000       64.    ( 96%)  9.720E-02  0.335         553.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y    0.957     3.168E-02 5.733E+05  2.25                                   3.727E+05 2.007E+05  1.71        0.00    
 
R0_Living                          0.957     3.168E-02 5.733E+05            0.00     5.733E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.8       17.8       2.25      1.401E-02   0.00       0.00       0.00       3.09       1.06       1.06       0.00       0.00
R8_Upper       78.1       20.1      0.327      2.036E-03   0.00       0.00       0.00       1.44      0.207      0.207       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.1       20.1      0.290      1.807E-03   0.00       0.00       0.00       1.41      0.184      0.184       0.00       0.00
R8_Upper       78.3       20.4      9.848E-02  6.135E-04   0.00       0.00       0.00       1.24      6.120E-02  6.120E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.433        3.89         3.42         3.83                      2.113E-02    3.89                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.137                     0.122        0.259                                                                       
Leak   R8_Upper       Outside                                     0.222                     3.449E-02    0.256                                                                       


****************************
* Time =    170.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      155.8      38.81     0.9340       52.    ( 65%)  0.202      0.132         636.    
R8_Upper       39.90      22.95     0.1000       64.    ( 96%)  0.101      0.347         654.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.01     3.573E-02 6.467E+05  2.35                                   4.203E+05 2.263E+05  2.05        0.00    
 
R0_Living                           1.01     3.573E-02 6.467E+05            0.00     6.467E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.5       17.4       2.57      1.601E-02   0.00       0.00       0.00       3.36       1.17       1.17       0.00       0.00
R8_Upper       78.1       20.0      0.398      2.478E-03   0.00       0.00       0.00       1.50      0.249      0.249       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.1       20.1      0.345      2.152E-03   0.00       0.00       0.00       1.45      0.217      0.217       0.00       0.00
R8_Upper       78.3       20.4      0.116      7.197E-04   0.00       0.00       0.00       1.26      7.638E-02  7.638E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.461        3.83         3.31         3.75                      2.239E-02    3.83                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.149                     0.130        0.279                                                                       
Leak   R8_Upper       Outside                                     0.240                     3.748E-02    0.277                                                                       


****************************
* Time =    180.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      170.0      41.87     0.9118       52.    ( 66%)  0.215      0.137         732.    
R8_Upper       43.41      23.62     0.1000       64.    ( 96%)  0.106      0.305         750.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.06     3.978E-02 7.200E+05  2.45                                   4.680E+05 2.520E+05  2.42        0.00    
 
R0_Living                           1.06     3.978E-02 7.200E+05            0.00     7.200E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.3       17.0       2.90      1.810E-02   0.00       0.00       0.00       3.65       1.28       1.28       0.00       0.00
R8_Upper       78.0       19.9      0.477      2.972E-03   0.00       0.00       0.00       1.57      0.298      0.298       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.1       20.0      0.407      2.535E-03   0.00       0.00       0.00       1.51      0.253      0.253       0.00       0.00
R8_Upper       78.3       20.3      0.137      8.537E-04   0.00       0.00       0.00       1.28      7.009E-02  7.009E-02   0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.486        3.77         3.20         3.66                      2.383E-02    3.77                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.160                     0.136        0.296                                                                       
Leak   R8_Upper       Outside                                     0.256                     4.012E-02    0.296                                                                       


****************************
* Time =    190.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      184.1      45.12     0.8895       53.    ( 66%)  0.230      0.143         854.    
R8_Upper       47.11      24.38     0.1000       64.    ( 96%)  0.110      0.346         872.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.11     4.457E-02 8.067E+05  2.55                                   5.243E+05 2.823E+05  2.85        0.00    
 
R0_Living                           1.11     4.457E-02 8.067E+05            0.00     8.067E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.0       16.6       3.25      2.026E-02   0.00       0.00       0.00       3.95       1.39       1.39       0.00       0.00
R8_Upper       77.9       19.8      0.566      3.525E-03   0.00       0.00       0.00       1.64      0.347      0.347       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.0       19.9      0.477      2.974E-03   0.00       0.00       0.00       1.57      0.294      0.294       0.00       0.00
R8_Upper       78.2       20.3      0.167      1.041E-03   0.00       0.00       0.00       1.30      0.106      0.106       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.513        3.71         3.10         3.58                      2.480E-02    3.71                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.172                     0.144        0.316                                                                       
Leak   R8_Upper       Outside                                     0.274                     4.324E-02    0.318                                                                       


****************************
* Time =    200.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      198.1      48.52     0.8674       54.    ( 67%)  0.245      0.149         979.    
R8_Upper       51.01      25.17     0.1000       64.    ( 96%)  0.115      0.339         998.    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.16     4.936E-02 8.933E+05  2.65                                   5.807E+05 3.127E+05  3.32        0.00    
 
R0_Living                           1.16     4.936E-02 8.933E+05            0.00     8.933E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      75.8       16.2       3.61      2.251E-02   0.00       0.00       0.00       4.26       1.50       1.50       0.00       0.00
R8_Upper       77.9       19.7      0.665      4.145E-03   0.00       0.00       0.00       1.73      0.405      0.405       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      78.0       19.8      0.554      3.454E-03   0.00       0.00       0.00       1.63      0.339      0.339       0.00       0.00
R8_Upper       78.2       20.3      0.198      1.234E-03   0.00       0.00       0.00       1.33      0.119      0.119       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.539        3.65         2.99         3.50                      2.559E-02    3.65                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.184                     0.150        0.335                                                                       
Leak   R8_Upper       Outside                                     0.292                     4.621E-02    0.338                                                                       


****************************
* Time =    210.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      211.7      52.03     0.8468       54.    ( 68%)  0.261      0.156        1.097E+03
R8_Upper       55.01      25.99     0.1000       64.    ( 96%)  0.121      0.358        1.116E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.20     5.414E-02 9.800E+05  2.74                                   6.370E+05 3.430E+05  3.83        0.00    
 
R0_Living                           1.20     5.414E-02 9.800E+05            0.00     9.800E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      75.5       15.8       3.98      2.482E-02   0.00       0.00       0.00       4.57       1.61       1.61       0.00       0.00
R8_Upper       77.8       19.6      0.775      4.826E-03   0.00       0.00       0.00       1.82      0.464      0.464       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.9       19.7      0.640      3.986E-03   0.00       0.00       0.00       1.71      0.387      0.387       0.00       0.00
R8_Upper       78.2       20.2      0.239      1.491E-03   0.00       0.00       0.00       1.36      0.157      0.157       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.563        3.60         2.89         3.43                      2.598E-02    3.60                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.195                     0.155        0.350                                                                       
Leak   R8_Upper       Outside                                     0.307                     4.884E-02    0.356                                                                       


****************************
* Time =    220.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      225.0      55.68     0.8262       55.    ( 69%)  0.277      0.163        1.244E+03
R8_Upper       59.13      26.82     0.1000       64.    ( 96%)  0.126      0.360        1.263E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.25     5.967E-02 1.080E+06  2.84                                   7.020E+05 3.780E+05  4.40        0.00    
 
R0_Living                           1.25     5.967E-02 1.080E+06            0.00     1.080E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      75.3       15.3       4.37      2.719E-02   0.00       0.00       0.00       4.90       1.72       1.72       0.00       0.00
R8_Upper       77.7       19.4      0.895      5.575E-03   0.00       0.00       0.00       1.93      0.531      0.531       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.8       19.6      0.734      4.569E-03   0.00       0.00       0.00       1.79      0.439      0.439       0.00       0.00
R8_Upper       78.1       20.2      0.283      1.765E-03   0.00       0.00       0.00       1.40      0.182      0.182       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.588        3.54         2.79         3.36                      2.560E-02    3.54                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.208                     0.161        0.369                                                                       
Leak   R8_Upper       Outside                                     0.325                     5.193E-02    0.377                                                                       


****************************
* Time =    230.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      238.1      59.42     0.8060       56.    ( 70%)  0.293      0.170        1.397E+03
R8_Upper       63.34      27.60     0.1000       64.    ( 96%)  0.132      0.356        1.416E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.30     6.519E-02 1.180E+06  2.93                                   7.670E+05 4.130E+05  5.03        0.00    
 
R0_Living                           1.30     6.519E-02 1.180E+06            0.00     1.180E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      75.0       14.8       4.76      2.964E-02   0.00       0.00       0.00       5.24       1.83       1.83       0.00       0.00
R8_Upper       77.6       19.3       1.03      6.387E-03   0.00       0.00       0.00       2.04      0.602      0.602       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.8       19.5      0.831      5.179E-03   0.00       0.00       0.00       1.87      0.493      0.493       0.00       0.00
R8_Upper       78.1       20.1      0.328      2.042E-03   0.00       0.00       0.00       1.44      0.201      0.201       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.613        3.49         2.70         3.29                      2.492E-02    3.49                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.220                     0.167        0.387                                                                       
Leak   R8_Upper       Outside                                     0.342                     5.495E-02    0.397                                                                       


****************************
* Time =    240.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      250.8      63.18     0.7871       56.    ( 70%)  0.310      0.177        1.545E+03
R8_Upper       67.55      28.32     0.1000       64.    ( 96%)  0.139      0.371        1.564E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.34     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  5.71        0.00    
 
R0_Living                           1.34     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      74.7       14.4       5.16      3.213E-02   0.00       0.00       0.00       5.58       1.94       1.94       0.00       0.00
R8_Upper       77.5       19.1       1.16      7.249E-03   0.00       0.00       0.00       2.16      0.675      0.675       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.7       19.4      0.934      5.818E-03   0.00       0.00       0.00       1.96      0.548      0.548       0.00       0.00
R8_Upper       78.1       20.0      0.376      2.340E-03   0.00       0.00       0.00       1.48      0.241      0.241       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.635        3.45         2.61         3.22                      2.410E-02    3.45                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.231                     0.172        0.403                                                                       
Leak   R8_Upper       Outside                                     0.357                     5.772E-02    0.415                                                                       


****************************
* Time =    250.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      259.3      66.12     0.7803       56.    ( 71%)  0.324      0.184        1.438E+03
R8_Upper       71.08      28.89     0.1000       64.    ( 96%)  0.145      0.347        1.458E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  6.41        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      74.4       13.9       5.52      3.441E-02   0.00       0.00       0.00       5.89       2.04       2.04       0.00       0.00
R8_Upper       77.4       18.9       1.30      8.114E-03   0.00       0.00       0.00       2.28      0.751      0.751       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.6       19.3       1.04      6.474E-03   0.00       0.00       0.00       2.05      0.604      0.604       0.00       0.00
R8_Upper       78.0       20.0      0.435      2.712E-03   0.00       0.00       0.00       1.53      0.236      0.236       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.629        3.43         2.55         3.16                      2.537E-02    3.43                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.222                     0.164        0.386                                                                       
Leak   R8_Upper       Outside                                     0.343                     5.564E-02    0.399                                                                       


****************************
* Time =    260.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      263.3      68.18     0.7805       56.    ( 71%)  0.336      0.189        1.317E+03
R8_Upper       73.63      29.63     0.1000       64.    ( 96%)  0.151      0.374        1.337E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  7.12        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      74.2       13.6       5.82      3.623E-02   0.00       0.00       0.00       6.14       2.13       2.13       0.00       0.00
R8_Upper       77.3       18.8       1.43      8.920E-03   0.00       0.00       0.00       2.39      0.815      0.815       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.5       19.1       1.14      7.088E-03   0.00       0.00       0.00       2.13      0.657      0.657       0.00       0.00
R8_Upper       78.0       19.9      0.497      3.095E-03   0.00       0.00       0.00       1.58      0.301      0.301       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.620        3.41         2.53         3.13                      2.715E-02    3.41                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.211                     0.156        0.368                                                                       
Leak   R8_Upper       Outside                                     0.327                     5.319E-02    0.380                                                                       


****************************
* Time =    270.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      265.4      69.79     0.7808       56.    ( 71%)  0.346      0.194        1.258E+03
R8_Upper       75.47      30.41     0.1000       64.    ( 96%)  0.156      0.375        1.278E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  7.83        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      74.1       13.3       6.05      3.768E-02   0.00       0.00       0.00       6.34       2.20       2.20       0.00       0.00
R8_Upper       77.2       18.6       1.55      9.661E-03   0.00       0.00       0.00       2.49      0.879      0.879       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.5       19.0       1.23      7.673E-03   0.00       0.00       0.00       2.21      0.707      0.707       0.00       0.00
R8_Upper       77.9       19.8      0.567      3.533E-03   0.00       0.00       0.00       1.64      0.330      0.330       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.616        3.40         2.52         3.11                      2.772E-02    3.40                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.206                     0.152        0.358                                                                       
Leak   R8_Upper       Outside                                     0.319                     5.192E-02    0.371                                                                       


****************************
* Time =    280.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      266.7      71.08     0.7806       56.    ( 71%)  0.354      0.200        1.229E+03
R8_Upper       76.84      31.04     0.1000       64.    ( 96%)  0.161      0.390        1.249E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  8.54        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.9       13.1       6.24      3.886E-02   0.00       0.00       0.00       6.51       2.27       2.27       0.00       0.00
R8_Upper       77.2       18.5       1.66      1.035E-02   0.00       0.00       0.00       2.58      0.937      0.937       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.4       18.9       1.32      8.229E-03   0.00       0.00       0.00       2.29      0.755      0.755       0.00       0.00
R8_Upper       77.9       19.7      0.637      3.969E-03   0.00       0.00       0.00       1.70      0.383      0.383       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.615        3.39         2.51         3.10                      2.744E-02    3.39                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.204                     0.150        0.354                                                                       
Leak   R8_Upper       Outside                                     0.315                     5.127E-02    0.366                                                                       


****************************
* Time =    290.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      267.6      72.11     0.7804       56.    ( 71%)  0.360      0.204        1.215E+03
R8_Upper       77.88      31.50     0.1000       64.    ( 96%)  0.166      0.413        1.235E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  9.24        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.8       12.9       6.40      3.984E-02   0.00       0.00       0.00       6.64       2.32       2.32       0.00       0.00
R8_Upper       77.1       18.4       1.76      1.099E-02   0.00       0.00       0.00       2.67      0.989      0.989       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.4       18.8       1.40      8.750E-03   0.00       0.00       0.00       2.36      0.800      0.800       0.00       0.00
R8_Upper       77.8       19.7      0.705      4.393E-03   0.00       0.00       0.00       1.76      0.447      0.447       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.615        3.39         2.50         3.09                      2.675E-02    3.39                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.202                     0.149        0.351                                                                       
Leak   R8_Upper       Outside                                     0.313                     5.094E-02    0.363                                                                       


****************************
* Time =    300.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      268.4      72.93     0.7801       56.    ( 71%)  0.366      0.209        1.209E+03
R8_Upper       78.67      31.80     0.1000       64.    ( 96%)  0.171      0.407        1.229E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  9.95        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.7       12.7       6.53      4.068E-02   0.00       0.00       0.00       6.76       2.36       2.36       0.00       0.00
R8_Upper       77.0       18.3       1.86      1.158E-02   0.00       0.00       0.00       2.75       1.04       1.04       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.3       18.7       1.48      9.241E-03   0.00       0.00       0.00       2.43      0.843      0.843       0.00       0.00
R8_Upper       77.8       19.6      0.772      4.810E-03   0.00       0.00       0.00       1.82      0.457      0.457       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.615        3.38         2.50         3.09                      2.587E-02    3.38                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.202                     0.148        0.350                                                                       
Leak   R8_Upper       Outside                                     0.311                     5.078E-02    0.362                                                                       


****************************
* Time =    310.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      269.1      73.60     0.7799       56.    ( 71%)  0.371      0.213        1.207E+03
R8_Upper       79.27      31.98     0.1000       64.    ( 96%)  0.175      0.429        1.227E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  10.7        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.6       12.6       6.65      4.140E-02   0.00       0.00       0.00       6.86       2.40       2.40       0.00       0.00
R8_Upper       77.0       18.2       1.95      1.213E-02   0.00       0.00       0.00       2.83       1.09       1.09       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.2       18.6       1.56      9.707E-03   0.00       0.00       0.00       2.49      0.884      0.884       0.00       0.00
R8_Upper       77.8       19.5      0.838      5.217E-03   0.00       0.00       0.00       1.88      0.522      0.522       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.614        3.38         2.49         3.08                      2.488E-02    3.38                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.201                     0.148        0.349                                                                       
Leak   R8_Upper       Outside                                     0.311                     5.073E-02    0.362                                                                       


****************************
* Time =    320.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      269.7      74.15     0.7799       56.    ( 71%)  0.375      0.217        1.209E+03
R8_Upper       79.74      32.06     0.1000       64.    ( 96%)  0.178      0.436        1.229E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  11.4        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.6       12.5       6.75      4.204E-02   0.00       0.00       0.00       6.94       2.44       2.44       0.00       0.00
R8_Upper       76.9       18.1       2.03      1.264E-02   0.00       0.00       0.00       2.90       1.13       1.13       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.2       18.6       1.63      1.015E-02   0.00       0.00       0.00       2.56      0.923      0.923       0.00       0.00
R8_Upper       77.7       19.4      0.901      5.612E-03   0.00       0.00       0.00       1.93      0.554      0.554       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.614        3.38         2.49         3.08                      2.383E-02    3.38                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.201                     0.148        0.350                                                                       
Leak   R8_Upper       Outside                                     0.311                     5.077E-02    0.362                                                                       


****************************
* Time =    330.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      270.3      74.62     0.7798       56.    ( 71%)  0.379      0.221        1.213E+03
R8_Upper       80.10      32.08     0.1000       64.    ( 96%)  0.182      0.450        1.233E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  12.1        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.5       12.4       6.84      4.261E-02   0.00       0.00       0.00       7.02       2.47       2.47       0.00       0.00
R8_Upper       76.9       18.0       2.11      1.312E-02   0.00       0.00       0.00       2.96       1.17       1.17       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.1       18.5       1.70      1.057E-02   0.00       0.00       0.00       2.61      0.960      0.960       0.00       0.00
R8_Upper       77.7       19.3      0.962      5.992E-03   0.00       0.00       0.00       1.98      0.602      0.602       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.614        3.37         2.49         3.08                      2.277E-02    3.37                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.202                     0.148        0.350                                                                       
Leak   R8_Upper       Outside                                     0.311                     5.085E-02    0.362                                                                       


****************************
* Time =    340.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      270.9      75.01     0.7799       56.    ( 71%)  0.383      0.225        1.219E+03
R8_Upper       80.38      32.05     0.1000       64.    ( 96%)  0.185      0.466        1.239E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  12.8        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.4       12.3       6.92      4.313E-02   0.00       0.00       0.00       7.09       2.49       2.49       0.00       0.00
R8_Upper       76.8       17.9       2.18      1.357E-02   0.00       0.00       0.00       3.03       1.21       1.21       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.1       18.4       1.76      1.097E-02   0.00       0.00       0.00       2.67      0.995      0.995       0.00       0.00
R8_Upper       77.6       19.3       1.02      6.357E-03   0.00       0.00       0.00       2.03      0.656      0.656       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.613        3.37         2.48         3.08                      2.173E-02    3.37                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.202                     0.149        0.351                                                                       
Leak   R8_Upper       Outside                                     0.312                     5.098E-02    0.363                                                                       


****************************
* Time =    350.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      271.4      75.36     0.7799       56.    ( 71%)  0.386      0.229        1.226E+03
R8_Upper       80.61      31.99     0.1000       64.    ( 96%)  0.188      0.475        1.246E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  13.5        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.4       12.2       7.00      4.360E-02   0.00       0.00       0.00       7.16       2.52       2.52       0.00       0.00
R8_Upper       76.8       17.8       2.25      1.399E-02   0.00       0.00       0.00       3.08       1.25       1.25       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.1       18.3       1.82      1.135E-02   0.00       0.00       0.00       2.72       1.03       1.03       0.00       0.00
R8_Upper       77.6       19.2       1.08      6.708E-03   0.00       0.00       0.00       2.08      0.692      0.692       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.612        3.37         2.48         3.07                      2.072E-02    3.37                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.202                     0.149        0.351                                                                       
Leak   R8_Upper       Outside                                     0.313                     5.113E-02    0.364                                                                       


****************************
* Time =    360.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      271.9      75.66     0.7800       56.    ( 71%)  0.389      0.232        1.234E+03
R8_Upper       80.79      31.91     0.1000       64.    ( 96%)  0.191      0.466        1.254E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  14.2        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.3       12.1       7.07      4.404E-02   0.00       0.00       0.00       7.22       2.54       2.54       0.00       0.00
R8_Upper       76.7       17.7       2.31      1.438E-02   0.00       0.00       0.00       3.14       1.29       1.29       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.0       18.3       1.88      1.171E-02   0.00       0.00       0.00       2.77       1.06       1.06       0.00       0.00
R8_Upper       77.5       19.1       1.13      7.043E-03   0.00       0.00       0.00       2.13      0.684      0.684       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.612        3.37         2.48         3.07                      1.976E-02    3.37                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.203                     0.149        0.352                                                                       
Leak   R8_Upper       Outside                                     0.314                     5.130E-02    0.365                                                                       


****************************
* Time =    370.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      272.4      75.94     0.7801       56.    ( 71%)  0.391      0.235        1.242E+03
R8_Upper       80.95      31.82     0.1000       64.    ( 96%)  0.194      0.491        1.262E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  14.9        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.3       12.0       7.13      4.444E-02   0.00       0.00       0.00       7.28       2.56       2.56       0.00       0.00
R8_Upper       76.7       17.7       2.37      1.476E-02   0.00       0.00       0.00       3.19       1.32       1.32       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      77.0       18.2       1.94      1.206E-02   0.00       0.00       0.00       2.82       1.09       1.09       0.00       0.00
R8_Upper       77.5       19.1       1.18      7.365E-03   0.00       0.00       0.00       2.17      0.760      0.760       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.611        3.37         2.48         3.07                      1.885E-02    3.37                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.204                     0.150        0.353                                                                       
Leak   R8_Upper       Outside                                     0.315                     5.147E-02    0.366                                                                       


****************************
* Time =    380.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      272.9      76.20     0.7802       56.    ( 71%)  0.394      0.238        1.251E+03
R8_Upper       81.08      31.73     0.1000       64.    ( 96%)  0.197      0.490        1.271E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  15.6        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.2       11.9       7.20      4.482E-02   0.00       0.00       0.00       7.33       2.58       2.58       0.00       0.00
R8_Upper       76.6       17.6       2.43      1.511E-02   0.00       0.00       0.00       3.24       1.35       1.35       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.9       18.1       1.99      1.239E-02   0.00       0.00       0.00       2.86       1.12       1.12       0.00       0.00
R8_Upper       77.5       19.0       1.23      7.672E-03   0.00       0.00       0.00       2.21      0.771      0.771       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.611        3.37         2.48         3.07                      1.798E-02    3.37                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.204                     0.150        0.355                                                                       
Leak   R8_Upper       Outside                                     0.316                     5.166E-02    0.367                                                                       


****************************
* Time =    390.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      273.3      76.44     0.7803       56.    ( 71%)  0.396      0.241        1.259E+03
R8_Upper       81.20      31.63     0.1000       64.    ( 96%)  0.199      0.492        1.279E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  16.3        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.2       11.9       7.25      4.518E-02   0.00       0.00       0.00       7.38       2.60       2.60       0.00       0.00
R8_Upper       76.6       17.5       2.48      1.545E-02   0.00       0.00       0.00       3.28       1.38       1.38       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.9       18.1       2.04      1.270E-02   0.00       0.00       0.00       2.91       1.15       1.15       0.00       0.00
R8_Upper       77.4       19.0       1.28      7.967E-03   0.00       0.00       0.00       2.25      0.785      0.785       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.610        3.37         2.48         3.07                      1.717E-02    3.37                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.205                     0.151        0.356                                                                       
Leak   R8_Upper       Outside                                     0.317                     5.184E-02    0.368                                                                       


****************************
* Time =    400.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      273.8      76.67     0.7804       56.    ( 71%)  0.399      0.243        1.268E+03
R8_Upper       81.32      31.53     0.1000       64.    ( 96%)  0.202      0.500        1.288E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  17.0        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.2       11.8       7.31      4.551E-02   0.00       0.00       0.00       7.42       2.62       2.62       0.00       0.00
R8_Upper       76.6       17.5       2.53      1.577E-02   0.00       0.00       0.00       3.33       1.41       1.41       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.9       18.0       2.09      1.300E-02   0.00       0.00       0.00       2.95       1.17       1.17       0.00       0.00
R8_Upper       77.4       18.9       1.32      8.249E-03   0.00       0.00       0.00       2.29      0.817      0.817       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.609        3.37         2.48         3.07                      1.640E-02    3.37                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.205                     0.151        0.357                                                                       
Leak   R8_Upper       Outside                                     0.318                     5.203E-02    0.370                                                                       


****************************
* Time =    410.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      274.2      76.90     0.7805       56.    ( 71%)  0.401      0.246        1.276E+03
R8_Upper       81.42      31.44     0.1000       64.    ( 96%)  0.204      0.517        1.296E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  17.7        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.1       11.7       7.36      4.583E-02   0.00       0.00       0.00       7.47       2.63       2.63       0.00       0.00
R8_Upper       76.5       17.4       2.58      1.607E-02   0.00       0.00       0.00       3.37       1.43       1.43       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.8       18.0       2.13      1.328E-02   0.00       0.00       0.00       2.99       1.20       1.20       0.00       0.00
R8_Upper       77.4       18.9       1.37      8.519E-03   0.00       0.00       0.00       2.33      0.878      0.878       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.609        3.37         2.47         3.07                      1.569E-02    3.37                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.206                     0.152        0.358                                                                       
Leak   R8_Upper       Outside                                     0.319                     5.221E-02    0.371                                                                       


****************************
* Time =    420.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      274.7      77.11     0.7806       56.    ( 71%)  0.403      0.248        1.285E+03
R8_Upper       81.52      31.35     0.1000       64.    ( 96%)  0.206      0.504        1.305E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  18.4        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.1       11.7       7.41      4.613E-02   0.00       0.00       0.00       7.51       2.65       2.65       0.00       0.00
R8_Upper       76.5       17.4       2.63      1.636E-02   0.00       0.00       0.00       3.41       1.46       1.46       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.8       17.9       2.18      1.356E-02   0.00       0.00       0.00       3.02       1.22       1.22       0.00       0.00
R8_Upper       77.3       18.8       1.41      8.778E-03   0.00       0.00       0.00       2.37      0.847      0.847       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.608        3.37         2.47         3.07                      1.501E-02    3.37                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.207                     0.152        0.359                                                                       
Leak   R8_Upper       Outside                                     0.320                     5.239E-02    0.372                                                                       


****************************
* Time =    430.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      275.1      77.33     0.7806       56.    ( 71%)  0.405      0.251        1.293E+03
R8_Upper       81.63      31.27     0.1000       64.    ( 96%)  0.208      0.527        1.313E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  19.1        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.1       11.6       7.45      4.642E-02   0.00       0.00       0.00       7.55       2.66       2.66       0.00       0.00
R8_Upper       76.5       17.3       2.67      1.664E-02   0.00       0.00       0.00       3.45       1.48       1.48       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.8       17.9       2.22      1.382E-02   0.00       0.00       0.00       3.06       1.25       1.25       0.00       0.00
R8_Upper       77.3       18.8       1.45      9.027E-03   0.00       0.00       0.00       2.40      0.926      0.926       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.608        3.36         2.47         3.06                      1.438E-02    3.36                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.207                     0.153        0.360                                                                       
Leak   R8_Upper       Outside                                     0.321                     5.256E-02    0.373                                                                       


****************************
* Time =    440.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      275.6      77.54     0.7807       56.    ( 71%)  0.407      0.253        1.301E+03
R8_Upper       81.73      31.19     0.1000       64.    ( 96%)  0.210      0.524        1.321E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  19.9        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.0       11.6       7.50      4.669E-02   0.00       0.00       0.00       7.58       2.68       2.68       0.00       0.00
R8_Upper       76.4       17.3       2.71      1.691E-02   0.00       0.00       0.00       3.49       1.51       1.51       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.7       17.8       2.26      1.407E-02   0.00       0.00       0.00       3.10       1.27       1.27       0.00       0.00
R8_Upper       77.3       18.7       1.49      9.266E-03   0.00       0.00       0.00       2.43      0.926      0.926       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.607        3.36         2.47         3.06                      1.379E-02    3.36                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.208                     0.153        0.361                                                                       
Leak   R8_Upper       Outside                                     0.322                     5.274E-02    0.374                                                                       


****************************
* Time =    450.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      276.0      77.75     0.7808       56.    ( 71%)  0.408      0.255        1.309E+03
R8_Upper       81.83      31.12     0.1000       64.    ( 96%)  0.212      0.521        1.329E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  20.6        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.0       11.5       7.54      4.695E-02   0.00       0.00       0.00       7.62       2.69       2.69       0.00       0.00
R8_Upper       76.4       17.2       2.75      1.716E-02   0.00       0.00       0.00       3.52       1.53       1.53       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.7       17.8       2.30      1.431E-02   0.00       0.00       0.00       3.13       1.29       1.29       0.00       0.00
R8_Upper       77.3       18.7       1.52      9.495E-03   0.00       0.00       0.00       2.47      0.920      0.920       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.607        3.36         2.47         3.06                      1.324E-02    3.36                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.208                     0.154        0.362                                                                       
Leak   R8_Upper       Outside                                     0.323                     5.290E-02    0.375                                                                       


****************************
* Time =    460.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      276.4      77.96     0.7808       56.    ( 71%)  0.410      0.257        1.317E+03
R8_Upper       81.94      31.06     0.1000       64.    ( 96%)  0.214      0.529        1.337E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  21.3        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      73.0       11.5       7.58      4.720E-02   0.00       0.00       0.00       7.65       2.70       2.70       0.00       0.00
R8_Upper       76.4       17.2       2.79      1.740E-02   0.00       0.00       0.00       3.55       1.55       1.55       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.7       17.7       2.33      1.454E-02   0.00       0.00       0.00       3.16       1.31       1.31       0.00       0.00
R8_Upper       77.2       18.6       1.56      9.716E-03   0.00       0.00       0.00       2.50      0.955      0.955       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.606        3.36         2.47         3.06                      1.272E-02    3.36                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.209                     0.154        0.363                                                                       
Leak   R8_Upper       Outside                                     0.323                     5.306E-02    0.376                                                                       


****************************
* Time =    470.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      276.9      78.16     0.7809       56.    ( 71%)  0.412      0.259        1.324E+03
R8_Upper       82.04      31.00     0.1000       64.    ( 96%)  0.215      0.533        1.344E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  22.0        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      72.9       11.4       7.62      4.744E-02   0.00       0.00       0.00       7.69       2.71       2.71       0.00       0.00
R8_Upper       76.3       17.1       2.83      1.764E-02   0.00       0.00       0.00       3.59       1.57       1.57       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.7       17.7       2.37      1.477E-02   0.00       0.00       0.00       3.19       1.33       1.33       0.00       0.00
R8_Upper       77.2       18.6       1.59      9.929E-03   0.00       0.00       0.00       2.52      0.976      0.976       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.606        3.36         2.47         3.06                      1.223E-02    3.36                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.209                     0.154        0.364                                                                       
Leak   R8_Upper       Outside                                     0.324                     5.322E-02    0.378                                                                       


****************************
* Time =    480.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      277.3      78.36     0.7809       56.    ( 71%)  0.413      0.261        1.331E+03
R8_Upper       82.15      30.95     0.1000       64.    ( 96%)  0.217      0.534        1.351E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  22.7        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      72.9       11.4       7.65      4.766E-02   0.00       0.00       0.00       7.72       2.73       2.73       0.00       0.00
R8_Upper       76.3       17.1       2.87      1.786E-02   0.00       0.00       0.00       3.62       1.59       1.59       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.6       17.6       2.41      1.498E-02   0.00       0.00       0.00       3.22       1.35       1.35       0.00       0.00
R8_Upper       77.2       18.6       1.63      1.013E-02   0.00       0.00       0.00       2.55      0.985      0.985       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.605        3.36         2.47         3.06                      1.177E-02    3.36                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.210                     0.155        0.365                                                                       
Leak   R8_Upper       Outside                                     0.325                     5.337E-02    0.378                                                                       


****************************
* Time =    490.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      277.7      78.57     0.7810       56.    ( 71%)  0.415      0.262        1.338E+03
R8_Upper       82.26      30.90     0.1000       64.    ( 96%)  0.218      0.552        1.358E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  23.4        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      72.9       11.4       7.69      4.788E-02   0.00       0.00       0.00       7.75       2.74       2.74       0.00       0.00
R8_Upper       76.3       17.0       2.90      1.808E-02   0.00       0.00       0.00       3.65       1.61       1.61       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.6       17.6       2.44      1.519E-02   0.00       0.00       0.00       3.25       1.36       1.36       0.00       0.00
R8_Upper       77.2       18.5       1.66      1.033E-02   0.00       0.00       0.00       2.58       1.06       1.06       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.605        3.36         2.46         3.06                      1.134E-02    3.36                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.210                     0.155        0.365                                                                       
Leak   R8_Upper       Outside                                     0.326                     5.351E-02    0.379                                                                       


****************************
* Time =    500.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      278.2      78.76     0.7810       56.    ( 71%)  0.416      0.264        1.345E+03
R8_Upper       82.36      30.86     0.1000       64.    ( 96%)  0.220      0.548        1.365E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  24.1        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      72.9       11.3       7.72      4.810E-02   0.00       0.00       0.00       7.78       2.75       2.75       0.00       0.00
R8_Upper       76.3       17.0       2.94      1.828E-02   0.00       0.00       0.00       3.67       1.63       1.63       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.6       17.6       2.47      1.539E-02   0.00       0.00       0.00       3.28       1.38       1.38       0.00       0.00
R8_Upper       77.2       18.5       1.69      1.052E-02   0.00       0.00       0.00       2.61       1.05       1.05       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.604        3.36         2.46         3.06                      1.094E-02    3.36                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.211                     0.156        0.366                                                                       
Leak   R8_Upper       Outside                                     0.327                     5.365E-02    0.380                                                                       


****************************
* Time =    510.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      278.6      78.96     0.7810       56.    ( 71%)  0.417      0.266        1.352E+03
R8_Upper       82.47      30.82     0.1000       64.    ( 96%)  0.222      0.545        1.372E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  24.8        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      72.8       11.3       7.75      4.830E-02   0.00       0.00       0.00       7.81       2.76       2.76       0.00       0.00
R8_Upper       76.2       17.0       2.97      1.848E-02   0.00       0.00       0.00       3.70       1.65       1.65       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.6       17.5       2.50      1.558E-02   0.00       0.00       0.00       3.30       1.40       1.40       0.00       0.00
R8_Upper       77.1       18.4       1.72      1.071E-02   0.00       0.00       0.00       2.63       1.04       1.04       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.604        3.36         2.46         3.05                      1.056E-02    3.36                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.211                     0.156        0.367                                                                       
Leak   R8_Upper       Outside                                     0.327                     5.378E-02    0.381                                                                       


****************************
* Time =    520.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      279.0      79.16     0.7810       56.    ( 71%)  0.419      0.267        1.358E+03
R8_Upper       82.59      30.79     0.1000       64.    ( 96%)  0.223      0.562        1.378E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  25.5        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      72.8       11.2       7.79      4.850E-02   0.00       0.00       0.00       7.83       2.76       2.76       0.00       0.00
R8_Upper       76.2       16.9       3.00      1.868E-02   0.00       0.00       0.00       3.73       1.66       1.66       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.6       17.5       2.53      1.577E-02   0.00       0.00       0.00       3.33       1.41       1.41       0.00       0.00
R8_Upper       77.1       18.4       1.75      1.088E-02   0.00       0.00       0.00       2.66       1.11       1.11       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.603        3.36         2.46         3.05                      1.019E-02    3.36                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.212                     0.156        0.368                                                                       
Leak   R8_Upper       Outside                                     0.328                     5.392E-02    0.382                                                                       


****************************
* Time =    530.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      279.4      79.36     0.7811       56.    ( 71%)  0.420      0.269        1.365E+03
R8_Upper       82.70      30.76     0.1000       64.    ( 96%)  0.224      0.568        1.385E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  26.2        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      72.8       11.2       7.82      4.869E-02   0.00       0.00       0.00       7.86       2.77       2.77       0.00       0.00
R8_Upper       76.2       16.9       3.03      1.886E-02   0.00       0.00       0.00       3.75       1.68       1.68       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.5       17.4       2.56      1.594E-02   0.00       0.00       0.00       3.35       1.43       1.43       0.00       0.00
R8_Upper       77.1       18.4       1.78      1.106E-02   0.00       0.00       0.00       2.68       1.14       1.14       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.603        3.36         2.46         3.05                      9.834E-03    3.36                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.212                     0.157        0.369                                                                       
Leak   R8_Upper       Outside                                     0.329                     5.405E-02    0.383                                                                       


****************************
* Time =    540.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      279.8      79.56     0.7811       56.    ( 71%)  0.421      0.270        1.371E+03
R8_Upper       82.82      30.73     0.1000       64.    ( 96%)  0.225      0.560        1.391E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  26.9        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      72.8       11.2       7.85      4.887E-02   0.00       0.00       0.00       7.88       2.78       2.78       0.00       0.00
R8_Upper       76.2       16.9       3.06      1.904E-02   0.00       0.00       0.00       3.78       1.69       1.69       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.5       17.4       2.59      1.612E-02   0.00       0.00       0.00       3.38       1.44       1.44       0.00       0.00
R8_Upper       77.1       18.4       1.80      1.122E-02   0.00       0.00       0.00       2.70       1.11       1.11       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.602        3.36         2.46         3.05                      9.493E-03    3.36                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.212                     0.157        0.369                                                                       
Leak   R8_Upper       Outside                                     0.330                     5.417E-02    0.384                                                                       


****************************
* Time =    550.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      280.3      79.76     0.7811       56.    ( 71%)  0.422      0.272        1.377E+03
R8_Upper       82.93      30.71     0.1000       64.    ( 96%)  0.227      0.562        1.397E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  27.6        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      72.8       11.1       7.87      4.905E-02   0.00       0.00       0.00       7.91       2.79       2.79       0.00       0.00
R8_Upper       76.2       16.8       3.09      1.922E-02   0.00       0.00       0.00       3.80       1.71       1.71       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.5       17.4       2.61      1.629E-02   0.00       0.00       0.00       3.40       1.46       1.46       0.00       0.00
R8_Upper       77.1       18.3       1.83      1.138E-02   0.00       0.00       0.00       2.73       1.12       1.12       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.602        3.35         2.46         3.05                      9.166E-03    3.35                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.213                     0.157        0.370                                                                       
Leak   R8_Upper       Outside                                     0.330                     5.430E-02    0.385                                                                       


****************************
* Time =    560.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      280.7      79.96     0.7811       56.    ( 71%)  0.424      0.273        1.383E+03
R8_Upper       83.05      30.69     0.1000       64.    ( 96%)  0.228      0.572        1.404E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  28.3        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      72.7       11.1       7.90      4.922E-02   0.00       0.00       0.00       7.93       2.80       2.80       0.00       0.00
R8_Upper       76.1       16.8       3.11      1.939E-02   0.00       0.00       0.00       3.83       1.72       1.72       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.5       17.4       2.64      1.645E-02   0.00       0.00       0.00       3.42       1.47       1.47       0.00       0.00
R8_Upper       77.0       18.3       1.85      1.154E-02   0.00       0.00       0.00       2.75       1.17       1.17       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.602        3.35         2.46         3.05                      8.852E-03    3.35                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.213                     0.157        0.371                                                                       
Leak   R8_Upper       Outside                                     0.331                     5.442E-02    0.385                                                                       


****************************
* Time =    570.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      281.1      80.16     0.7811       56.    ( 71%)  0.425      0.274        1.389E+03
R8_Upper       83.17      30.67     0.1000       64.    ( 96%)  0.229      0.571        1.410E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  29.0        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      72.7       11.1       7.93      4.938E-02   0.00       0.00       0.00       7.95       2.81       2.81       0.00       0.00
R8_Upper       76.1       16.8       3.14      1.955E-02   0.00       0.00       0.00       3.85       1.74       1.74       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.5       17.3       2.67      1.661E-02   0.00       0.00       0.00       3.44       1.49       1.49       0.00       0.00
R8_Upper       77.0       18.3       1.88      1.169E-02   0.00       0.00       0.00       2.77       1.17       1.17       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.601        3.35         2.45         3.05                      8.552E-03    3.35                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.214                     0.158        0.371                                                                       
Leak   R8_Upper       Outside                                     0.332                     5.454E-02    0.386                                                                       


****************************
* Time =    580.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      281.5      80.36     0.7811       56.    ( 71%)  0.426      0.276        1.395E+03
R8_Upper       83.29      30.65     0.1000       64.    ( 96%)  0.230      0.580        1.415E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  29.8        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      72.7       11.0       7.95      4.954E-02   0.00       0.00       0.00       7.98       2.81       2.81       0.00       0.00
R8_Upper       76.1       16.7       3.16      1.971E-02   0.00       0.00       0.00       3.87       1.75       1.75       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.4       17.3       2.69      1.676E-02   0.00       0.00       0.00       3.46       1.50       1.50       0.00       0.00
R8_Upper       77.0       18.2       1.90      1.184E-02   0.00       0.00       0.00       2.79       1.20       1.20       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.601        3.35         2.45         3.05                      8.263E-03    3.35                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.214                     0.158        0.372                                                                       
Leak   R8_Upper       Outside                                     0.332                     5.466E-02    0.387                                                                       


****************************
* Time =    590.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0_Living      281.9      80.56     0.7811       56.    ( 71%)  0.427      0.277        1.401E+03
R8_Upper       83.41      30.64     0.1000       64.    ( 96%)  0.231      0.578        1.421E+03


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                LivingFire    Y     1.33     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  30.5        0.00    
 
R0_Living                           1.33     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      72.7       11.0       7.98      4.969E-02   0.00       0.00       0.00       8.00       2.82       2.82       0.00       0.00
R8_Upper       76.1       16.7       3.19      1.986E-02   0.00       0.00       0.00       3.89       1.76       1.76       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0_Living      76.4       17.3       2.71      1.690E-02   0.00       0.00       0.00       3.48       1.51       1.51       0.00       0.00
R8_Upper       77.0       18.2       1.92      1.198E-02   0.00       0.00       0.00       2.81       1.20       1.20       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0_Living      R8_Upper         1.000                      0.600        3.35         2.45         3.04                      7.986E-03    3.35                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0_Living      Outside                                     0.214                     0.158        0.373                                                                       
Leak   R8_Upper       Outside                                     0.333                     5.477E-02    0.388                                                                       
