
CFAST

Release Version  : CFAST 7.7.5
Revision         : CFAST-7.7.5-0-g6feca9299-release
Revision Date    : Sun May 4 19:27:47 2025 -0400
Compilation Date : Sun 05/04/2025  09:07 PM

Data file: F:\OneDrive\Documentos\GitHub\simufire\sim\validation\cfast\codex_cfast_run\codex_cfast_r0_hall_window_360.in
Title: Simufire comparison: R0 isolated, window opens at 360 s


OVERVIEW


Compartments    Doors, ...    Ceil. Vents, ...    MV Connects
-------------------------------------------------------------
   2               2             0                    0

Simulation     Output         Smokeview      Spreadsheet
Time           Interval       Interval       Interval
   (s)            (s)            (s)            (s)
--------------------------------------------------------
    520.00          10.00          10.00          10.00


AMBIENT CONDITIONS

Interior       Interior       Exterior       Exterior
Temperature    Pressure       Temperature    Pressure
  (C)            (Pa)           (C)            (Pa)
-----------------------------------------------------
    20.          101325.          20.          101325.


THERMAL PROPERTIES

Name    Conductivity      Specific Heat     Density        Thickness     Emissivity
        (kW/(m �C))       (kJ/(m �C))       (kg/m^3)       (m)
-----------------------------------------------------------------------------------
CONCRETE     1.75           1.000E+03       2.200E+03       0.150           0.940    
DEFAULT     0.120            900.            800.           1.200E-02       0.900    
 


COMPARTMENTS

Compartment  Name                Width        Depth        Height       Floor        Ceiling    Shaft    Hall   Wall         Floor
                                                                        Height       Height                     Leakage      Leakage
                                 (m)          (m)          (m)          (m)          (m)                        (m^2)        (m^2)
-------------------------------------------------------------------------------------------------------------------------------------
    1        R0                   5.00         4.00         2.40         0.00         2.40                      7.34E-03     1.04E-03
    2        Hall                 1.50         7.00         2.40         0.00         2.40                      6.94E-03     5.46E-04


COMPARTMENT MATERIALS

Compartment  Name              Surface      Layer      Conductivity    Specific Heat    Density        Thickness     Emissivity      Material
                                                       (kW/(m C))     (kJ/(m C))      (kg/m^3)       (m)
--------------------------------------------------------------------------------------------------------------------------------------------------
    1        R0                Ceiling      1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Floor        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Walls        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
    2        Hall              Ceiling      1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Floor        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE
                               Walls        1           1.75           1.000E+03       2.200E+03       0.150           0.940         CONCRETE


VENT CONNECTIONS

Wall Vents (Doors, Windows, ...)

From           To              Vent      Width       Sill        Soffit      Open/Close  Trigger                 Initial     Initial     Final       Final
Compartment    Compartment     Number                Height      Height      Type        Value       Target      Time        Fraction    Time        Fraction
                                         (m)         (m)         (m)         (m)         (C/W/m^2)               (s)                     (s)
-------------------------------------------------------------------------------------------------------------------------------------------------------------
R0             Hall            1         0.90        0.00        2.00        Time                                0.00        0.00      520.00        0.00
R0             Outside         2         2.00        0.80        2.00        RAMP # 1  


There are no vertical natural flow connections


There are no mechanical flow connections


VENT RAMPS

Type  From           To              Vent      
      Compartment    Compartment     Number    
                                                          (s)       (s)       (s)       (s)       (s)       (s)       (s)       (s)       (s)       (s)       
-------------------------------------------------------------------------------------------------------------------------------------------------------

FIRES


Name: Room Fire   Referenced as object #  1 Normal fire

Compartment    Fire Type       Time to Flaming      Position (x,y,z)     Relative    Lower O2    Radiative
                                                                         Humidity    Limit       Fraction
--------------------------------------------------------------------------------------------------------------
R0             Constrained           0.0           2.50   2.00   0.00     50.0        10.00        0.35


Chemical formula of the fuel
Carbon     Hydrogen  Oxygen    Nitrogen  Chlorine
--------------------------------------------------
  6.000    10.000     5.000     0.000     0.000


  Time      Mdot      Hcomb     Qdot      Zoffset   Soot      CO        HCN       HCl       TS
  (s)       (kg/s)    (J/kg)    (W)       (m)       (kg/kg)   (kg/kg)   (kg/kg)   (kg/kg)   (kg/kg)
------------------------------------------------------------------------------------------------------
     0.      0.0      1.81E+07   0.0       0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
    30.     1.10E-03  1.81E+07  2.00E+04   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
    60.     4.42E-03  1.81E+07  8.00E+04   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
    90.     9.94E-03  1.81E+07  1.80E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   120.     1.77E-02  1.81E+07  3.20E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   150.     2.76E-02  1.81E+07  5.00E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   180.     3.98E-02  1.81E+07  7.20E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   210.     5.41E-02  1.81E+07  9.80E+05   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   240.     6.52E-02  1.81E+07  1.18E+06   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   270.     7.07E-02  1.81E+07  1.28E+06   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   520.     7.07E-02  1.81E+07  1.28E+06   0.0      1.50E-02  6.20E-03   0.0       0.0       0.0
   530.      0.0      1.81E+07   0.0       0.0      1.50E-02  6.20E-03   0.0       0.0       0.0


****************************
* Time =      0.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             20.00      20.00      2.400      4.80E-03(  0%)   75.0      7.698E-02     0.00    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02     0.00    


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     0.00      0.00      0.00      0.00                                    0.00      0.00      0.00        0.00    
 


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                                                                                                                                        
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =     10.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             23.35      20.02      2.242       3.2    (  7%)  0.268      7.858E-02     1.06    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -2.330E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.462     3.683E-04 6.667E+03 0.298                                   4.333E+03 2.333E+03 1.884E-03    0.00    
 
R0                                 0.462     3.683E-04 6.667E+03            0.00     6.667E+03  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      4.937E-02  3.075E-04   0.00       0.00       0.00       1.20      3.240E-02  3.240E-02   0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.428E-04                 9.187E-03    4.957E-03                 4.373E-03                                         
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =     20.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             25.83      20.07      2.037       7.3    ( 15%)  0.177      8.100E-02     4.10    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -1.372E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.483     7.366E-04 1.333E+04 0.458                                   8.667E+03 4.667E+03 7.509E-03    0.00    
 
R0                                 0.483     7.366E-04 1.333E+04            0.00     1.333E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.4      8.660E-02  5.395E-04   0.00       0.00       0.00       1.23      5.637E-02  5.637E-02   0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.801E-03                 1.656E-02    1.174E-02                 6.623E-03                                         
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =     30.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             28.39      20.16      1.833       11.    ( 24%)  0.145      8.386E-02     8.88    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -2.623E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.454     1.105E-03 2.000E+04 0.575                                   1.300E+04 7.000E+03 1.689E-02    0.00    
 
R0                                 0.454     1.105E-03 2.000E+04            0.00     2.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.3       20.3      0.125      7.813E-04   0.00       0.00       0.00       1.26      8.095E-02  8.095E-02   0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     4.861E-03                 2.214E-02    2.087E-02                 6.132E-03                                         
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =     40.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             32.36      20.35      1.624       16.    ( 32%)  0.132      8.725E-02     34.3    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -1.443E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.475     2.210E-03 4.000E+04 0.764                                   2.600E+04 1.400E+04 3.369E-02    0.00    
 
R0                                 0.475     2.210E-03 4.000E+04            0.00     4.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.3      0.186      1.157E-03   0.00       0.00       0.00       1.31      0.118      0.118       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     1.389E-02                 3.900E-02    4.872E-02                 4.175E-03                                         
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =     50.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             38.00      20.69      1.413       20.    ( 41%)  0.127      9.112E-02     74.1    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -2.756E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.448     3.315E-03 6.000E+04 0.896                                   3.900E+04 2.100E+04 6.171E-02    0.00    
 
R0                                 0.448     3.315E-03 6.000E+04            0.00     6.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.2       20.2      0.272      1.691E-03   0.00       0.00       0.00       1.39      0.170      0.170       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     2.672E-02                 5.060E-02    7.665E-02                 6.745E-04                                         
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =     60.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             44.66      21.19      1.214       24.    ( 49%)  0.125      9.576E-02     124.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -1.854E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.407     4.420E-03 8.000E+04  1.00                                   5.200E+04 2.800E+04 0.101        0.00    
 
R0                                 0.407     4.420E-03 8.000E+04            0.00     8.000E+04  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.1       20.0      0.375      2.337E-03   0.00       0.00       0.00       1.48      0.230      0.230       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     4.207E-02                 5.730E-02    9.936E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =     70.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             52.94      21.97      1.025       27.    ( 57%)  0.126      0.101         230.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -1.886E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.389     6.262E-03 1.133E+05  1.15                                   7.367E+04 3.967E+04 0.155        0.00    
 
R0                                 0.389     6.262E-03 1.133E+05            0.00     1.133E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.0       19.9      0.506      3.154E-03   0.00       0.00       0.00       1.59      0.303      0.303       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.659E-02                 6.746E-02    0.134                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =     80.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             62.95      23.08     0.8399       31.    ( 65%)  0.129      0.109         358.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -3.162E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.374     8.103E-03 1.467E+05  1.28                                   9.533E+04 5.133E+04 0.227        0.00    
 
R0                                 0.374     8.103E-03 1.467E+05            0.00     1.467E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.9       19.7      0.667      4.156E-03   0.00       0.00       0.00       1.73      0.387      0.387       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     9.393E-02                 7.115E-02    0.165                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =     90.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             74.34      24.60     0.6659       35.    ( 72%)  0.134      0.119         492.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -1.735E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.339     9.945E-03 1.800E+05  1.38                                   1.170E+05 6.300E+04 0.318        0.00    
 
R0                                 0.339     9.945E-03 1.800E+05            0.00     1.800E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.7       19.5      0.857      5.337E-03   0.00       0.00       0.00       1.89      0.482      0.482       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     0.121                     6.913E-02    0.191                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    100.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             87.78      26.75     0.5088       38.    ( 79%)  0.142      0.133         692.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -1.267E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.301     1.252E-02 2.267E+05  1.52                                   1.473E+05 7.933E+04 0.431        0.00    
 
R0                                 0.301     1.252E-02 2.267E+05            0.00     2.267E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.6       19.2       1.09      6.770E-03   0.00       0.00       0.00       2.09      0.590      0.590       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     0.155                     6.673E-02    0.222                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    110.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             103.7      29.50     0.3727       41.    ( 84%)  0.151      0.152         885.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -2.057E-15


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.251     1.510E-02 2.733E+05  1.64                                   1.777E+05 9.567E+04 0.570        0.00    
 
R0                                 0.251     1.510E-02 2.733E+05            0.00     2.733E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.4       18.9       1.37      8.532E-03   0.00       0.00       0.00       2.33      0.713      0.713       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     0.185                     6.045E-02    0.246                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    120.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             121.9      32.90     0.2617       43.    ( 89%)  0.163      0.178        1.022E+03
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02    7.495E-15


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.200     1.768E-02 3.200E+05  1.74                                   2.080E+05 1.120E+05 0.735        0.00    
 
R0                                 0.200     1.768E-02 3.200E+05            0.00     3.200E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.1       18.5       1.71      1.068E-02   0.00       0.00       0.00       2.62      0.852      0.852       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     0.206                     5.179E-02    0.258                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    130.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             142.6      37.14     0.1746       45.    ( 93%)  0.180      0.210        1.164E+03
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02    6.828E-15


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.156     2.099E-02 3.800E+05  1.87                                   2.470E+05 1.330E+05 0.929        0.00    
 
R0                                 0.156     2.099E-02 3.800E+05            0.00     3.800E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.8       17.9       2.14      1.334E-02   0.00       0.00       0.00       2.99       1.01       1.01       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     0.224                     4.425E-02    0.268                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    140.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             166.0      41.99     0.1142       46.    ( 95%)  0.202      0.244        1.207E+03
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02    1.769E-15


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    9.639E-02 2.431E-02 4.400E+05  1.98                                   2.860E+05 1.540E+05  1.16        0.00    
 
R0                                 9.639E-02 2.431E-02 4.400E+05           2.244E+05 2.156E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.5       17.3       2.68      1.669E-02   0.00       0.00      2.974E-19   3.45       1.20       1.20       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     0.227                     3.795E-02    0.265                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    150.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             190.8      46.98     0.1000       46.    ( 96%)  0.231      0.251        1.133E+03
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -4.471E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    8.946E-02 2.762E-02 5.000E+05  2.08                                   3.250E+05 1.750E+05  1.42        0.00    
 
R0                                 8.946E-02 2.762E-02 5.000E+05           3.150E+05 1.850E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.0       16.5       3.34      2.082E-02   0.00       0.00      2.940E-19   4.02       1.41       1.41       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     0.214                     3.647E-02    0.251                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    160.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             215.5      52.17     0.1000       46.    ( 96%)  0.265      0.244        1.061E+03
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -3.169E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    9.703E-02 3.168E-02 5.733E+05  2.20                                   3.727E+05 2.007E+05  1.71        0.00    
 
R0                                 9.703E-02 3.168E-02 5.733E+05           3.778E+05 1.955E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             75.4       15.6       4.13      2.572E-02   0.00       0.00      2.917E-19   4.69       1.66       1.66       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     0.202                     3.498E-02    0.237                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    170.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             238.9      57.68     0.1000       46.    ( 96%)  0.303      0.237         926.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -4.139E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.105     3.573E-02 6.467E+05  2.31                                   4.203E+05 2.263E+05  2.05        0.00    
 
R0                                 0.105     3.573E-02 6.467E+05           4.409E+05 2.058E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.8       14.5       5.05      3.147E-02   0.00       0.00      2.886E-19   5.49       1.93       1.93       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     0.184                     3.240E-02    0.217                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    180.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             259.6      63.50     0.1000       46.    ( 96%)  0.346      0.231         768.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -3.615E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.112     3.978E-02 7.200E+05  2.41                                   4.680E+05 2.520E+05  2.43        0.00    
 
R0                                 0.112     3.978E-02 7.200E+05           5.040E+05 2.160E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.0       13.2       6.11      3.803E-02   0.00       0.00      2.846E-19   6.39       2.24       2.24       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     0.165                     2.923E-02    0.194                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    190.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             278.2      69.82     0.1000       46.    ( 96%)  0.395      0.224         702.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -2.148E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.120     4.457E-02 8.067E+05  2.52                                   5.243E+05 2.823E+05  2.85        0.00    
 
R0                                 0.120     4.457E-02 8.067E+05           5.797E+05 2.270E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.2       11.8       7.30      4.545E-02   0.00       0.00      3.383E-18   7.41       2.58       2.58       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     0.155                     2.766E-02    0.182                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    200.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             294.9      76.56     0.1000       46.    ( 96%)  0.449      0.216         653.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -3.205E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.129     4.936E-02 8.933E+05  2.63                                   5.807E+05 3.127E+05  3.32        0.00    
 
R0                                 0.129     4.936E-02 8.933E+05           6.554E+05 2.379E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             72.2       10.2       8.62      5.372E-02   0.00       0.00      3.314E-18   8.55       2.95       2.95       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     0.147                     2.641E-02    0.173                                                                       
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    210.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             265.8      52.39     0.1000       46.    ( 96%)  0.474      0.239       -2.322E+03
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -3.535E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.137     5.414E-02 2.574E+05  1.20                                   1.673E+05 9.009E+04  3.84        0.00    
 
R0                                 0.137     5.414E-02 2.574E+05           8.695E+03 2.487E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             71.5       9.12       9.55      5.950E-02   0.00       0.00      9.534E-02   9.34       3.33       3.33       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                                  0.437                                                            0.437                                
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    220.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             221.0      35.40     0.1000       46.    ( 96%)  0.482      0.264        -822.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -3.838E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.144     5.783E-02 2.579E+05  1.17                                   1.677E+05 9.027E+04  4.40        0.00    
 
R0                                 0.144     5.783E-02 2.579E+05            0.00     2.579E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             71.2       8.91       9.69      6.037E-02   0.00       0.00      0.322       9.46       3.70       3.70       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                                  0.259                                                            0.259                                
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    230.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             198.9      40.98     0.1000       46.    ( 96%)  0.487      0.257        -24.3    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -3.853E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.151     6.151E-02 2.671E+05  1.17                                   1.736E+05 9.348E+04  5.00        0.00    
 
R0                                 0.151     6.151E-02 2.671E+05            0.00     2.671E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             71.0       8.71       9.82      6.117E-02   0.00       0.00      0.550       9.57       3.92       3.92       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                                  4.046E-02                                                        4.046E-02                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    240.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             186.8      50.50     0.1000       46.    ( 96%)  0.489      0.245         12.7    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -2.284E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.158     6.519E-02 2.762E+05  1.17                                   1.795E+05 9.666E+04  5.63        0.00    
 
R0                                 0.158     6.519E-02 2.762E+05            0.00     2.762E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             70.7       8.51       9.94      6.193E-02   0.00       0.00      0.795       9.67       4.03       4.03       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     2.648E-02                 3.822E-03    3.030E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    250.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             180.3      57.02     0.1000       46.    ( 96%)  0.490      0.237         56.1    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -2.810E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.161     6.703E-02 2.803E+05  1.17                                   1.822E+05 9.809E+04  6.29        0.00    
 
R0                                 0.161     6.703E-02 2.803E+05            0.00     2.803E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             70.4       8.32       10.1      6.267E-02   0.00       0.00       1.05       9.77       4.09       4.09       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     4.982E-02                 7.945E-03    5.777E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    260.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             176.7      60.63     0.1000       46.    ( 96%)  0.490      0.233         98.0    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -3.365E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.164     6.888E-02 2.843E+05  1.17                                   1.848E+05 9.951E+04  6.97        0.00    
 
R0                                 0.164     6.888E-02 2.843E+05            0.00     2.843E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             70.1       8.13       10.2      6.339E-02   0.00       0.00       1.31       9.86       4.13       4.13       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     6.504E-02                 1.045E-02    7.549E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    270.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             174.9      62.60     0.1000       46.    ( 96%)  0.491      0.231         133.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -2.263E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.167     7.072E-02 2.884E+05  1.17                                   1.874E+05 1.009E+05  7.67        0.00    
 
R0                                 0.167     7.072E-02 2.884E+05            0.00     2.884E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             69.8       7.94       10.3      6.409E-02   0.00       0.00       1.57       9.96       4.16       4.16       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     7.553E-02                 1.215E-02    8.768E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    280.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             173.9      63.70     0.1000       46.    ( 96%)  0.491      0.229         146.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -2.102E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.167     7.072E-02 2.884E+05  1.17                                   1.874E+05 1.009E+05  8.37        0.00    
 
R0                                 0.167     7.072E-02 2.884E+05            0.00     2.884E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             69.5       7.76       10.4      6.477E-02   0.00       0.00       1.84       10.0       4.17       4.17       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     7.899E-02                 1.269E-02    9.168E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    290.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             173.3      64.36     0.1000       46.    ( 96%)  0.492      0.229         153.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -3.331E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.167     7.072E-02 2.884E+05  1.17                                   1.874E+05 1.009E+05  9.08        0.00    
 
R0                                 0.167     7.072E-02 2.884E+05            0.00     2.884E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             69.2       7.58       10.5      6.542E-02   0.00       0.00       2.10       10.1       4.18       4.18       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.098E-02                 1.300E-02    9.398E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    300.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             173.0      64.82     0.1000       46.    ( 96%)  0.492      0.228         158.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -2.240E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.167     7.072E-02 2.884E+05  1.17                                   1.874E+05 1.009E+05  9.79        0.00    
 
R0                                 0.167     7.072E-02 2.884E+05            0.00     2.884E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             69.0       7.40       10.6      6.605E-02   0.00       0.00       2.37       10.2       4.18       4.18       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.230E-02                 1.320E-02    9.550E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    310.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             172.9      65.20     0.1000       46.    ( 96%)  0.492      0.228         162.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -1.880E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.167     7.072E-02 2.884E+05  1.17                                   1.874E+05 1.009E+05  10.5        0.00    
 
R0                                 0.167     7.072E-02 2.884E+05            0.00     2.884E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             68.7       7.23       10.7      6.666E-02   0.00       0.00       2.63       10.3       4.19       4.19       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.318E-02                 1.334E-02    9.651E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    320.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             172.8      65.54     0.1000       46.    ( 96%)  0.492      0.227         164.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -2.459E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.167     7.072E-02 2.884E+05  1.17                                   1.874E+05 1.009E+05  11.2        0.00    
 
R0                                 0.167     7.072E-02 2.884E+05            0.00     2.884E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             68.4       7.07       10.8      6.725E-02   0.00       0.00       2.89       10.4       4.19       4.19       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.376E-02                 1.343E-02    9.719E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    330.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             172.8      65.87     0.1000       46.    ( 96%)  0.492      0.227         166.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -1.957E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.167     7.072E-02 2.884E+05  1.17                                   1.874E+05 1.009E+05  11.9        0.00    
 
R0                                 0.167     7.072E-02 2.884E+05            0.00     2.884E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             68.2       6.91       10.9      6.782E-02   0.00       0.00       3.14       10.5       4.19       4.19       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.415E-02                 1.348E-02    9.763E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    340.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             172.9      66.19     0.1000       46.    ( 96%)  0.493      0.227         167.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -2.846E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.167     7.072E-02 2.884E+05  1.17                                   1.874E+05 1.009E+05  12.6        0.00    
 
R0                                 0.167     7.072E-02 2.884E+05            0.00     2.884E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             67.9       6.75       11.0      6.837E-02   0.00       0.00       3.40       10.5       4.20       4.20       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.441E-02                 1.352E-02    9.793E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    350.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             173.0      66.53     0.1000       46.    ( 96%)  0.493      0.226         167.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -4.049E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.167     7.072E-02 2.884E+05  1.17                                   1.874E+05 1.009E+05  13.3        0.00    
 
R0                                 0.167     7.072E-02 2.884E+05            0.00     2.884E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             67.6       6.60       11.1      6.889E-02   0.00       0.00       3.65       10.6       4.20       4.20       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.458E-02                 1.354E-02    9.812E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    360.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             173.2      66.86     0.1000       46.    ( 96%)  0.493      0.226         168.    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -3.223E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.167     7.072E-02 2.884E+05  1.17                                   1.874E+05 1.009E+05  14.0        0.00    
 
R0                                 0.167     7.072E-02 2.884E+05            0.00     2.884E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             67.4       6.45       11.1      6.940E-02   0.00       0.00       3.90       10.7       4.20       4.20       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             78.4       20.5       0.00       0.00       0.00       0.00       0.00       1.15       0.00       0.00       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          0.000                                                                                                                                         


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     8.468E-02                 1.356E-02    9.824E-02                                                                   
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    370.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             168.2      51.08     0.1000       46.    ( 96%)  0.492      0.544        -5.34    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -4.426E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.164     7.072E-02 2.403E+05  1.01                                   1.562E+05 8.412E+04  14.7        0.00    
 
R0                                 0.164     7.072E-02 2.403E+05            0.00     2.403E+05  0.00    


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             67.9       6.38       11.3      7.066E-02   0.00       0.00       3.07       10.8       4.23       4.23       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.2       17.5       1.85      1.155E-02   0.00       0.00       3.63       2.70       1.13       1.13       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.01         1.42                      1.01                                   1.42                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.126E-03    9.873E-03                 3.126E-03                              9.873E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    380.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             260.3      77.34     0.5221       38.    ( 78%)  0.517      0.291        -5.09    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -4.196E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y    0.911     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  15.4        0.00    
 
R0                                 0.911     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        3.509E+06


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             68.0       6.15       11.6      7.223E-02   0.00       0.00       2.73       11.1       3.67       3.67       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.0       17.5       2.33      1.449E-02   0.00       0.00      0.940       3.14       1.25       1.25       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.45         1.16                      1.45                                   1.16                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     4.083E-03    9.500E-03                 4.083E-03                              9.500E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    390.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             301.6      93.26     0.8271       31.    ( 66%)  0.490      0.235        -4.85    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -3.110E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     1.40     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  16.2        0.00    
 
R0                                  1.40     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        2.212E+06


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             69.8       8.13       10.1      6.288E-02   0.00       0.00       1.77       9.79       3.11       3.11       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.4       17.8       2.14      1.336E-02   0.00       0.00      0.571       2.99       1.11       1.11       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.34         1.35                      1.34                                   1.35                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.865E-03    9.620E-03                 3.865E-03                              9.620E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    400.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             302.0      95.07     0.9356       29.    ( 61%)  0.431      0.205        -4.51    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -4.907E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     1.58     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  16.9        0.00    
 
R0                                  1.58     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        1.288E+06


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             71.8       10.7       8.11      5.051E-02   0.00       0.00      0.983       8.10       2.60       2.60       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             76.8       18.4       1.74      1.083E-02   0.00       0.00      0.352       2.64      0.903      0.903       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.35         1.32                      1.35                                   1.32                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.882E-03    9.241E-03                 3.882E-03                              9.241E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    410.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             301.0      93.20     0.9566       29.    ( 60%)  0.387      0.186        -4.37    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -4.531E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     1.61     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  17.6        0.00    
 
R0                                  1.61     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        7.297E+05


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.1       12.2       6.86      4.274E-02   0.00       0.00      0.542       7.03       2.26       2.26       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.2       18.8       1.40      8.736E-03   0.00       0.00      0.212       2.35      0.737      0.737       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.36         1.30                      1.36                                   1.30                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.899E-03    9.095E-03                 3.899E-03                              9.095E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    420.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             301.3      91.55     0.9603       29.    ( 60%)  0.361      0.173        -4.32    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -4.197E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     1.62     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  18.3        0.00    
 
R0                                  1.62     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        4.129E+05


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             73.7       13.1       6.17      3.842E-02   0.00       0.00      0.302       6.44       2.05       2.05       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.4       19.1       1.18      7.360E-03   0.00       0.00      0.125       2.17      0.627      0.627       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.36         1.29                      1.36                                   1.29                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.906E-03    9.042E-03                 3.906E-03                              9.042E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    430.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             302.0      90.50     0.9613       29.    ( 60%)  0.346      0.166        -4.28    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -5.070E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     1.62     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  19.0        0.00    
 
R0                                  1.62     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        2.358E+05


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.1       13.6       5.79      3.605E-02   0.00       0.00      0.171       6.11       1.93       1.93       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.6       19.2       1.05      6.519E-03   0.00       0.00      7.347E-02   2.05      0.558      0.558       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.36         1.29                      1.36                                   1.29                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.909E-03    9.018E-03                 3.909E-03                              9.018E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    440.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             302.8      89.94     0.9620       29.    ( 60%)  0.338      0.161        -4.27    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -5.167E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     1.62     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  19.7        0.00    
 
R0                                  1.62     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        1.356E+05


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.3       13.8       5.57      3.473E-02   0.00       0.00      9.800E-02   5.93       1.87       1.87       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.6       19.3      0.966      6.017E-03   0.00       0.00      4.282E-02   1.98      0.517      0.517       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.37         1.29                      1.37                                   1.29                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.911E-03    9.006E-03                 3.911E-03                              9.006E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    450.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             303.5      89.72     0.9624       29.    ( 60%)  0.333      0.158        -4.26    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -5.617E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     1.62     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  20.4        0.00    
 
R0                                  1.62     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        7.829E+04


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.4       14.0       5.45      3.397E-02   0.00       0.00      5.642E-02   5.83       1.83       1.83       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.7       19.4      0.918      5.721E-03   0.00       0.00      2.490E-02   1.94      0.492      0.492       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.37         1.29                      1.37                                   1.29                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.913E-03    9.001E-03                 3.913E-03                              9.001E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    460.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             304.2      89.73     0.9628       29.    ( 60%)  0.330      0.156        -4.26    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -8.231E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     1.62     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  21.1        0.00    
 
R0                                  1.62     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        4.527E+04


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.5       14.1       5.38      3.353E-02   0.00       0.00      3.257E-02   5.77       1.80       1.80       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.7       19.4      0.890      5.546E-03   0.00       0.00      1.445E-02   1.92      0.477      0.477       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.37         1.29                      1.37                                   1.29                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.915E-03    9.001E-03                 3.915E-03                              9.001E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    470.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             304.9      89.87     0.9631       29.    ( 60%)  0.328      0.155        -4.27    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -7.618E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     1.62     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  21.8        0.00    
 
R0                                  1.62     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        2.619E+04


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.5       14.1       5.34      3.327E-02   0.00       0.00      1.882E-02   5.73       1.79       1.79       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.7       19.5      0.874      5.441E-03   0.00       0.00      8.382E-03   1.90      0.468      0.468       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.37         1.29                      1.37                                   1.29                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.916E-03    9.004E-03                 3.916E-03                              9.004E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    480.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             305.5      90.09     0.9634       29.    ( 60%)  0.327      0.154        -4.27    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -6.535E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     1.62     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  22.5        0.00    
 
R0                                  1.62     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        1.515E+04


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.6       14.2       5.32      3.312E-02   0.00       0.00      1.088E-02   5.71       1.78       1.78       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.7       19.5      0.863      5.379E-03   0.00       0.00      4.856E-03   1.89      0.462      0.462       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.37         1.29                      1.37                                   1.29                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.917E-03    9.008E-03                 3.917E-03                              9.008E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    490.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             306.2      90.35     0.9636       29.    ( 60%)  0.327      0.154        -4.28    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -7.885E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     1.62     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  23.2        0.00    
 
R0                                  1.62     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        8.764E+03


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.6       14.2       5.30      3.302E-02   0.00       0.00      6.290E-03   5.70       1.77       1.77       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.7       19.5      0.857      5.340E-03   0.00       0.00      2.811E-03   1.89      0.459      0.459       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.37         1.29                      1.37                                   1.29                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.918E-03    9.014E-03                 3.918E-03                              9.014E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    500.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             306.9      90.64     0.9638       29.    ( 60%)  0.326      0.154        -4.29    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -8.608E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     1.62     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  23.9        0.00    
 
R0                                  1.62     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        5.066E+03


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.6       14.2       5.29      3.296E-02   0.00       0.00      3.635E-03   5.69       1.77       1.77       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.7       19.5      0.853      5.316E-03   0.00       0.00      1.626E-03   1.89      0.456      0.456       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.37         1.29                      1.37                                   1.29                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.918E-03    9.020E-03                 3.918E-03                              9.020E-03                            
Leak   Hall           Outside                                                                                                                                                        


****************************
* Time =    510.0 seconds. *
****************************
 
Compartment    Upper     Lower      Inter.      Upper           Upper      Lower       Pressure
               Temp.     Temp       Height      Vol             Absor      Absorb
               (C)       (C)        (m)         (m^3)           (1/m)      (1/m)       (Pa)
----------------------------------------------------------------------------------------------------
R0             307.6      90.93     0.9639       29.    ( 60%)  0.326      0.153        -4.30    
Hall           20.00      20.00      2.400      2.52E-03(  0%)   75.0      9.466E-02   -7.698E-16


FIRES

Compartment    Fire          Ign   Plume     Pyrol     Fire      Flame     Fire in   Fire in   Vent      Convec.   Radiat.    Pyrolysate  Trace
                                   Flow      Rate      Size      Height    Upper     Lower     Fire
                                   (kg/s)    (kg/s)    (W)       (m)       (W)       (W)       (W)       (W)       (W)        (kg)        (kg)
 --------------------------------------------------------------------------------------------------------------------------------------------------
                 Room Fire    Y     1.62     7.072E-02 1.280E+06  3.02                                   8.320E+05 4.480E+05  24.6        0.00    
 
R0                                  1.62     7.072E-02 1.280E+06            0.00     1.280E+06  0.00    
Outside                                                                                        2.927E+03


UPPER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             74.6       14.2       5.29      3.293E-02   0.00       0.00      2.100E-03   5.69       1.76       1.76       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


LOWER LAYER SPECIES

Compartment    N2         O2         CO2        CO         HCN        HCL        TUHC       H2O        OD         OD_F       OD_S        TS
               (%)        (%)        (%)        (%)        (%)        (%)        (%)        (%)        (1/m)      (1/m)      (1/m)       kg
----------------------------------------------------------------------------------------------------------------------------------------------------
R0             77.7       19.5      0.851      5.301E-03   0.00       0.00      9.396E-04   1.88      0.455      0.455       0.00       0.00
Hall           78.3       20.5       0.00       0.00       0.00       0.00       0.00       1.16       0.00       0.00       0.00       0.00


FLOW THROUGH VENTS (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to 'To'
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
H  1   R0             Hall             0.000                                                                                                                                         
H  2   R0             Outside          1.000                      1.37         1.29                      1.37                                   1.29                                 


TOTAL MASS FLOW THROUGH MECHANICAL VENTS (kg)

To             Through              Upper Layer               Lower Layer              Trace Species
Compartment    Vent             Inflow       Outflow      Inflow       Outflow       Vented    Filtered
--------------------------------------------------------------------------------------------------------


LEAKAGE (kg/s)

                                                    Flow relative to 'From'                             Flow Relative to Outside
                                       Opening      Upper Layer               Lower Layer               Upper Layer               Lower Layer
Vent   From/Bottom    To/Top           Fraction     Inflow       Outflow      Inflow       Outflow      Inflow       Outflow      Inflow       Outflow
---------------------------------------------------------------------------------------------------------------------------------------------------------
Leak   R0             Outside                                     3.919E-03    9.027E-03                 3.919E-03                              9.027E-03                            
Leak   Hall           Outside                                                                                                                                                        
