{
  "schema": "simufire_g3_m4_p2_f22_integration_plan_v1",
  "date": "2026-10-17",
  "status": "predeclared_before_any_integration",
  "contract_doc": "G3_M4_P2_F22_INTEGRATION_CONTRACT_2026-10-17.md",
  "scope": "design only: no sim/, no Godot, no reference change; fixes cases, tolerances and mutants for a later implementation behind a default-off switch",
  "prerequisites_user_decisions": {
    "property_set": {"question": "gas property set of the integrated network", "recommended": "engine_equivalent_293_15", "alternative": "cfast_tn1889 (cp 1.012) requires changing cp in every E writer; separate gate"},
    "adopt_vdp": {"question": "does the F2.2 network adopt the first law with V dp behind a new default-off switch", "recommended": "yes"},
    "initial_inventory": {"question": "with a fixed R, initial room mass p_ext V/(R T_ref) instead of 1.2 V when the switch is on", "recommended": "yes"}
  },
  "switch": {"name_provisional": "pressure_network_internal_energy_enabled", "default": false, "requires": "pressure_network_solver_enabled", "declared_flag_count_before": 84, "declared_flag_count_after": 85},
  "property_set_values": {"engine_equivalent_293_15": {"cp": 1.0, "R": 0.2880351355961112}},
  "m4p2_plan_sha256_lf": "e20814fcbb03bd6ba8e6383c3dac6c3d4aa8069dc426f8a8f1e0346073a32eb5",
  "tolerances": {
    "receipt_identity_relative": 1e-12,
    "energy_abs_floor_kj": 1e-09,
    "mass_abs_floor_kg": 1e-12,
    "pressure_abs_floor_pa": 1e-06,
    "first_step_ratio_relative": 1e-09,
    "quasi_steady_relative": 0.01,
    "initial_gauge_abs_pa": 1e-06,
    "off_identity": "bitwise",
    "rationale": "receipt and closure classes are those of the M4-P2 plan; ratio and quasi-steady classes are analytic properties checked in the witnesses before any engine run. None may be widened to accept an implementation."
  },
  "witnesses": [
    {"id": "WI1", "what": "same heat and parcels: M4-P2 dp equals gamma times the F2.2 dp in any state", "check": "ratio == gamma within first_step_ratio_relative for heat, inflow, outflow and mixed"},
    {"id": "WI2", "what": "leaky heated room: F2.2 starts gamma times too slow and reaches the same quasi-steady pressure", "check": "early ratio within 1 % of gamma; ratio within quasi_steady_relative of 1 after the transient (leak 5e-3 m2, 10 kW, 50 m3, t = 30 s)"},
    {"id": "WI3", "what": "explicit E <-> U adapter and local enthalpy of an (dm, dE) pair", "check": "round trip and heat/inflow/outflow mapping within receipt_identity_relative"},
    {"id": "WI4", "what": "legacy initial mass 1.2 V under a fixed R", "check": "gauge offset above 3000 Pa at 283.15 and 303.15 K; zero within initial_gauge_abs_pa with p_ext V/(R T_ref)"},
    {"id": "WI5", "what": "one engine step as two events (local, then openings)", "check": "same layer split: equal to one event within receipt_identity_relative; different splits: room U exact, layer split differs at first order and is published"},
    {"id": "WI6", "what": "F2.2C collective scaling drains a layer exactly; with heat the M4-P2 rule rejects", "check": "reject:layer_depleted_while_pressure_changes, so the integration must split the step"}
  ],
  "cases": [
    {"id": "I0", "class": "identity", "title": "switch off: default engine and network-on with the new switch off are byte-identical to the current commit", "checks": ["reference 346/0/78 with only generated_at", "600 s scenario traces bitwise", "flag inventory 85 with the new flag off"]},
    {"id": "I1", "class": "receipt", "title": "every network commit replayed by the M4-P2 oracle", "checks": ["U_z, m_z, O_z within receipt_identity_relative", "W_u + W_l = 0", "building energy closure dU = sum Q_local + H_boundary"]},
    {"id": "I2", "class": "analytic", "title": "sealed room, prescribed heat, first step from the same state", "checks": ["dp_on / dp_off == gamma within first_step_ratio_relative"]},
    {"id": "I3", "class": "analytic", "title": "sealed two-layer room, heat in the upper layer only", "checks": ["lower layer isentropic: T_l (p0/p)^k constant within receipt_identity_relative per step"]},
    {"id": "I4", "class": "quasi_steady", "title": "leaky heated room after the transient", "checks": ["p_on / p_off within quasi_steady_relative of 1", "early-time slope ratio near gamma"]},
    {"id": "I5", "class": "rejection_or_split", "title": "layer fully drained by collective scaling while pressure changes", "checks": ["step split at the depletion fraction or a named network failure; never a silent residue"]},
    {"id": "I6", "class": "identity", "title": "initial state at 283.15, 293.15 and 303.15 K with the switch on", "checks": ["gauge 0 within initial_gauge_abs_pa at t = 0"]},
    {"id": "I7", "class": "measurement", "title": "timestep: sealed heater and leaky room at 1/60, 1/12 and 1/3 s", "checks": ["heater-only dt-independent within receipt_identity_relative x steps", "leaky room error published, no new threshold"]},
    {"id": "I8", "class": "comparison", "title": "cfast_single_room_closed with the network and the new switch on", "checks": ["pressure trace reported against CFAST and against the switch off; no tolerance change"]}
  ],
  "gd_mutants_for_integration": [
    "gamma_factor_omitted_in_residual",
    "gamma_factor_in_residual_not_in_jacobian",
    "local_enthalpy_without_mass_datum",
    "legacy_initial_mass_with_fixed_R",
    "R_from_reference_temperature_when_on",
    "layer_split_proportional",
    "energy_writeback_without_mass_datum",
    "depletion_residue_kept",
    "switch_on_changes_off_path",
    "local_increments_from_snapshot_not_previous_commit",
    "species_bundle_and_m4p2_mass_disagree",
    "boundary_inflow_sensible_not_absolute"
  ]
}
