{
	"apartment_floor_number": 1,
	"building_type": "single_family",
	"detectors": [],
	"exterior_lighting_mode": "Dia",
	"exterior_walls": [],
	"floors": [
		{
			"level_m": 0.0,
			"name": "PB"
		}
	],
	"hvac_data": {
		"condition_supply_air": false,
		"conditioning_strength": 0.45,
		"exists": false,
		"fan_flow_m3_s": 0.34,
		"mode": "none",
		"off_passive_flow_m3_s": 0.022,
		"on": false,
		"outside_air_fraction": 0.08,
		"returns": [
			{
				"flow_fraction": 0.85,
				"height_fraction": 0.9,
				"room_id": 1
			},
			{
				"flow_fraction": 0.75,
				"height_fraction": 0.9,
				"room_id": 3
			}
		],
		"smoke_filter_penetration": 0.72,
		"species_filter_penetration": 0.95,
		"supplies": [
			{
				"flow_fraction": 1.0,
				"height_fraction": 0.92,
				"room_id": 0
			},
			{
				"flow_fraction": 0.55,
				"height_fraction": 0.92,
				"room_id": 2
			},
			{
				"flow_fraction": 1.0,
				"height_fraction": 0.92,
				"room_id": 3
			},
			{
				"flow_fraction": 0.8,
				"height_fraction": 0.92,
				"room_id": 4
			},
			{
				"flow_fraction": 0.75,
				"height_fraction": 0.92,
				"room_id": 6
			},
			{
				"flow_fraction": 0.25,
				"height_fraction": 0.92,
				"room_id": 7
			}
		],
		"supply_temp_c": 20.0
	},
	"hvac_mode": "none",
	"interior_lights_on": true,
	"openings_data": [
		{
			"a": 0,
			"b": 1,
			"height_m": 2.0,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 1.0,
			"sill_m": 0.0,
			"swing_direction": "in",
			"type": "door",
			"wall": "",
			"width_m": 0.8
		},
		{
			"a": 5,
			"b": 1,
			"height_m": 2.0,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 1.0,
			"sill_m": 0.0,
			"swing_direction": "in",
			"type": "door",
			"wall": "",
			"width_m": 0.8
		},
		{
			"a": 6,
			"b": 2,
			"height_m": 2.0,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 1.0,
			"sill_m": 0.0,
			"swing_direction": "in",
			"type": "door",
			"wall": "",
			"width_m": 0.8
		},
		{
			"a": 1,
			"b": 2,
			"height_m": 2.1,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 1.0,
			"sill_m": 0.0,
			"swing_direction": "in",
			"type": "door",
			"wall": "",
			"width_m": 1.2
		},
		{
			"a": 1,
			"b": 3,
			"height_m": 2.1,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 1.0,
			"sill_m": 0.0,
			"swing_direction": "in",
			"type": "door",
			"wall": "",
			"width_m": 1.1
		},
		{
			"a": 2,
			"b": 4,
			"height_m": 2.1,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 1.0,
			"sill_m": 0.0,
			"swing_direction": "in",
			"type": "door",
			"wall": "",
			"width_m": 1.0
		},
		{
			"a": 3,
			"b": 4,
			"height_m": 2.2,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 1.0,
			"sill_m": 0.0,
			"swing_direction": "in",
			"type": "door",
			"wall": "",
			"width_m": 1.8
		},
		{
			"a": 4,
			"b": 7,
			"height_m": 2.0,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 0.0,
			"sill_m": 0.0,
			"swing_direction": "in",
			"type": "door",
			"wall": "",
			"width_m": 0.8
		},
		{
			"a": 4,
			"b": 8,
			"height_m": 2.0,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 0.0,
			"sill_m": 0.0,
			"swing_direction": "in",
			"type": "door",
			"wall": "",
			"width_m": 0.7
		},
		{
			"a": 8,
			"b": 9,
			"height_m": 2.0,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 0.0,
			"sill_m": 0.0,
			"swing_direction": "in",
			"type": "door",
			"wall": "",
			"width_m": 0.6
		},
		{
			"a": 0,
			"b": -1,
			"height_m": 0.7,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 1.0,
			"sill_m": 0.9,
			"swing_direction": "in",
			"type": "window",
			"wall": "left",
			"width_m": 1.8
		},
		{
			"a": 3,
			"b": -1,
			"height_m": 2.0,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 1.0,
			"sill_m": 0.0,
			"swing_direction": "in",
			"type": "door",
			"wall": "right",
			"width_m": 0.95
		},
		{
			"a": 3,
			"b": -1,
			"height_m": 1.2,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 0.0,
			"sill_m": 0.8,
			"swing_direction": "in",
			"type": "window",
			"wall": "top",
			"width_m": 2.4
		},
		{
			"a": 4,
			"b": -1,
			"height_m": 1.0,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 0.0,
			"sill_m": 1.0,
			"swing_direction": "in",
			"type": "window",
			"wall": "bottom",
			"width_m": 1.2
		},
		{
			"a": 5,
			"b": -1,
			"height_m": 1.1,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 0.0,
			"sill_m": 0.9,
			"swing_direction": "in",
			"type": "window",
			"wall": "left",
			"width_m": 1.4
		},
		{
			"a": 6,
			"b": -1,
			"height_m": 1.1,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 0.0,
			"sill_m": 0.9,
			"swing_direction": "in",
			"type": "window",
			"wall": "left",
			"width_m": 1.4
		},
		{
			"a": 7,
			"b": -1,
			"height_m": 1.1,
			"hinge_side": "left",
			"offset_is_fraction": true,
			"offset_m": 0.5,
			"open_fraction": 0.0,
			"sill_m": 0.9,
			"swing_direction": "in",
			"type": "window",
			"wall": "right",
			"width_m": 1.6
		}
	],
	"outside_o2": 0.209,
	"outside_temp_c": 20.0,
	"player_start": {},
	"room_rect_m": {
		"0": {
			"h": 3.5,
			"w": 3.79999995231628,
			"x": 0.0,
			"y": 0.0
		},
		"1": {
			"h": 3.59999990463257,
			"w": 1.39999997615814,
			"x": 3.79999995231628,
			"y": 0.800000011920929
		},
		"2": {
			"h": 4.0,
			"w": 1.39999997615814,
			"x": 3.79999995231628,
			"y": 4.40000009536743
		},
		"3": {
			"h": 4.5,
			"w": 5.5,
			"x": 5.19999980926514,
			"y": 0.0
		},
		"4": {
			"h": 3.29999995231628,
			"w": 3.79999995231628,
			"x": 5.19999980926514,
			"y": 4.5
		},
		"5": {
			"h": 3.0,
			"w": 3.79999995231628,
			"x": 0.0,
			"y": 3.5
		},
		"6": {
			"h": 3.20000004768372,
			"w": 3.79999995231628,
			"x": 0.0,
			"y": 6.5
		},
		"7": {
			"h": 3.59999990463257,
			"w": 3.79999995231628,
			"x": 9.0,
			"y": 4.5
		},
		"8": {
			"h": 2.0,
			"w": 2.20000004768372,
			"x": 5.19999980926514,
			"y": 7.80000019073486
		},
		"9": {
			"h": 2.0,
			"w": 1.60000002384186,
			"x": 7.40000009536743,
			"y": 7.80000019073486
		}
	},
	"rooms_data": [
		{
			"floor_level_z_m": 0.0,
			"fuel_energy_MJ": 4200.0,
			"fuel_objects": [
				{
					"co_yield_kg_per_MJ": 0.0011,
					"elevation_m": 0.45,
					"exposed_area_m2": 3.5,
					"footprint_m2": 2.8,
					"fuel_energy_MJ": 900.0,
					"id": "ghanekar_bed_mattress",
					"ignition_flux_kw_m2": 15.0,
					"ignition_temp_c": 295.0,
					"is_primary_ignition_source": false,
					"kind": "mobiliario_tapizado",
					"max_hrr_kw": 650.0,
					"name": "Bed mattress",
					"o2_consumption_kg_per_MJ": 0.076,
					"position_m": {
						"x": 0.5,
						"y": 0.699999988079071
					},
					"remaining_fuel_MJ": 900.0,
					"room_id": 0,
					"rotation_deg": 0.0,
					"size_m": {
						"x": 2.0,
						"y": 1.39999997615814
					},
					"smoke_yield_kg_per_MJ": 0.026
				},
				{
					"co_yield_kg_per_MJ": 0.00085,
					"elevation_m": 0.45,
					"exposed_area_m2": 2.6,
					"footprint_m2": 1.8,
					"fuel_energy_MJ": 3300.0,
					"id": "ghanekar_room_contents",
					"ignition_flux_kw_m2": 16.0,
					"ignition_temp_c": 310.0,
					"is_primary_ignition_source": false,
					"kind": "mobiliario_mixto",
					"max_hrr_kw": 1950.0,
					"name": "Mixed bedroom contents",
					"o2_consumption_kg_per_MJ": 0.076,
					"position_m": {
						"x": 2.40000009536743,
						"y": 1.20000004768372
					},
					"remaining_fuel_MJ": 3300.0,
					"room_id": 0,
					"rotation_deg": 0.0,
					"size_m": {
						"x": 1.0,
						"y": 1.79999995231628
					},
					"smoke_yield_kg_per_MJ": 0.018
				}
			],
			"height_m": 2.45,
			"id": 0,
			"kind": "dormitorio",
			"max_hrr_kw": 2600.0,
			"name": "Bedroom4_Fire",
			"rect": "[P: (0.0, 0.0), S: (3.8, 3.5)]",
			"rotation_deg": 0.0,
			"stair_flight_count": 1,
			"stair_has_railings": true,
			"stair_has_walls": false,
			"stair_run_direction_m": {
				"x": 0.0,
				"y": 1.0
			},
			"stair_turn_degrees": 0.0,
			"stair_turn_mode": "auto"
		},
		{
			"floor_level_z_m": 0.0,
			"fuel_energy_MJ": 420.0,
			"fuel_objects": [],
			"height_m": 2.45,
			"id": 1,
			"kind": "pasillo",
			"max_hrr_kw": 240.0,
			"name": "Hallway_Near",
			"rect": "[P: (3.8, 0.8), S: (1.4, 3.6)]",
			"rotation_deg": 0.0,
			"stair_flight_count": 1,
			"stair_has_railings": true,
			"stair_has_walls": false,
			"stair_run_direction_m": {
				"x": 0.0,
				"y": 1.0
			},
			"stair_turn_degrees": 0.0,
			"stair_turn_mode": "auto"
		},
		{
			"floor_level_z_m": 0.0,
			"fuel_energy_MJ": 520.0,
			"fuel_objects": [],
			"height_m": 2.45,
			"id": 2,
			"kind": "pasillo",
			"max_hrr_kw": 280.0,
			"name": "Hallway_Far",
			"rect": "[P: (3.8, 4.4), S: (1.4, 4.0)]",
			"rotation_deg": 0.0,
			"stair_flight_count": 1,
			"stair_has_railings": true,
			"stair_has_walls": false,
			"stair_run_direction_m": {
				"x": 0.0,
				"y": 1.0
			},
			"stair_turn_degrees": 0.0,
			"stair_turn_mode": "auto"
		},
		{
			"floor_level_z_m": 0.0,
			"fuel_energy_MJ": 7200.0,
			"fuel_objects": [],
			"height_m": 2.45,
			"id": 3,
			"kind": "salon",
			"max_hrr_kw": 3200.0,
			"name": "Living_Dining",
			"rect": "[P: (5.2, 0.0), S: (5.5, 4.5)]",
			"rotation_deg": 0.0,
			"stair_flight_count": 1,
			"stair_has_railings": true,
			"stair_has_walls": false,
			"stair_run_direction_m": {
				"x": 0.0,
				"y": 1.0
			},
			"stair_turn_degrees": 0.0,
			"stair_turn_mode": "auto"
		},
		{
			"floor_level_z_m": 0.0,
			"fuel_energy_MJ": 3800.0,
			"fuel_objects": [],
			"height_m": 2.45,
			"id": 4,
			"kind": "cocina",
			"max_hrr_kw": 2200.0,
			"name": "Kitchen",
			"rect": "[P: (5.2, 4.5), S: (3.8, 3.3)]",
			"rotation_deg": 0.0,
			"stair_flight_count": 1,
			"stair_has_railings": true,
			"stair_has_walls": false,
			"stair_run_direction_m": {
				"x": 0.0,
				"y": 1.0
			},
			"stair_turn_degrees": 0.0,
			"stair_turn_mode": "auto"
		},
		{
			"floor_level_z_m": 0.0,
			"fuel_energy_MJ": 3200.0,
			"fuel_objects": [],
			"height_m": 2.45,
			"id": 5,
			"kind": "dormitorio",
			"max_hrr_kw": 1800.0,
			"name": "Bedroom2",
			"rect": "[P: (0.0, 3.5), S: (3.8, 3.0)]",
			"rotation_deg": 0.0,
			"stair_flight_count": 1,
			"stair_has_railings": true,
			"stair_has_walls": false,
			"stair_run_direction_m": {
				"x": 0.0,
				"y": 1.0
			},
			"stair_turn_degrees": 0.0,
			"stair_turn_mode": "auto"
		},
		{
			"floor_level_z_m": 0.0,
			"fuel_energy_MJ": 3200.0,
			"fuel_objects": [],
			"height_m": 2.45,
			"id": 6,
			"kind": "dormitorio",
			"max_hrr_kw": 1800.0,
			"name": "Bedroom3",
			"rect": "[P: (0.0, 6.5), S: (3.8, 3.2)]",
			"rotation_deg": 0.0,
			"stair_flight_count": 1,
			"stair_has_railings": true,
			"stair_has_walls": false,
			"stair_run_direction_m": {
				"x": 0.0,
				"y": 1.0
			},
			"stair_turn_degrees": 0.0,
			"stair_turn_mode": "auto"
		},
		{
			"floor_level_z_m": 0.0,
			"fuel_energy_MJ": 3600.0,
			"fuel_objects": [],
			"height_m": 2.45,
			"id": 7,
			"kind": "dormitorio",
			"max_hrr_kw": 1900.0,
			"name": "Bedroom1",
			"rect": "[P: (9.0, 4.5), S: (3.8, 3.6)]",
			"rotation_deg": 0.0,
			"stair_flight_count": 1,
			"stair_has_railings": true,
			"stair_has_walls": false,
			"stair_run_direction_m": {
				"x": 0.0,
				"y": 1.0
			},
			"stair_turn_degrees": 0.0,
			"stair_turn_mode": "auto"
		},
		{
			"floor_level_z_m": 0.0,
			"fuel_energy_MJ": 300.0,
			"fuel_objects": [],
			"height_m": 2.45,
			"id": 8,
			"kind": "bano",
			"max_hrr_kw": 200.0,
			"name": "Bath",
			"rect": "[P: (5.2, 7.8), S: (2.2, 2.0)]",
			"rotation_deg": 0.0,
			"stair_flight_count": 1,
			"stair_has_railings": true,
			"stair_has_walls": false,
			"stair_run_direction_m": {
				"x": 0.0,
				"y": 1.0
			},
			"stair_turn_degrees": 0.0,
			"stair_turn_mode": "auto"
		},
		{
			"floor_level_z_m": 0.0,
			"fuel_energy_MJ": 650.0,
			"fuel_objects": [],
			"height_m": 2.45,
			"id": 9,
			"kind": "almacen",
			"max_hrr_kw": 400.0,
			"name": "Laundry",
			"rect": "[P: (7.4, 7.8), S: (1.6, 2.0)]",
			"rotation_deg": 0.0,
			"stair_flight_count": 1,
			"stair_has_railings": true,
			"stair_has_walls": false,
			"stair_run_direction_m": {
				"x": 0.0,
				"y": 1.0
			},
			"stair_turn_degrees": 0.0,
			"stair_turn_mode": "auto"
		}
	],
	"stop_time_s": 0.0,
	"version": 1,
	"victims": []
}