{
	"template": "simple_house",
	"duration_s": 200.0,
	"ignite_on_start": true,
	"ignition_room_id": 0,
	"enable_logging": false,
	"watch_room_ids": [0],
	"smoke_trigger_room_id": 0,
	"spread_target_room_id": 0,
	"l150_room_id": 0,
	"opening_overrides": [
		{
			"a": 0,
			"b": 1,
			"type": "door",
			"open_fraction": 0.0
		},
		{
			"a": 0,
			"b": -1,
			"type": "window",
			"open_fraction": 0.5
		}
	],
	"threshold_metrics": [
		{
			"metric_name": "time_hrr_above_1000_kw_s",
			"field": "hrr_kw",
			"room_id": 0,
			"op": ">=",
			"value": 1000.0
		}
	],
	"engine_overrides": {
		"time_scale": 5.0,
		"fire_alpha_kw_s2": 0.047,
		"fire_max_hrr_kw": 1500.0,
		"fire_secondary_hrr_gain_kw": 0.0,
		"fire_flashover_hrr_multiplier": 1.0,
		"fire_flashover_min_hrr_kw": 99999.0,
		"fire_spread_enabled": false,
		"fire_o2_min_for_flame": 0.10,
		"fire_o2_full_hrr_open": 0.15,
		"fire_hrr_rise_tau_s": 0.5,
		"fire_extinction_delay_s": 3600.0,
		"ach_infiltration": 5.0,
		"glass_auto_break_enabled": false,
		"glass_break_mode": 0,
		"thermal_feedback_coeff": 0.0
	}
}
