{
    "template": "two_storey_house",
    "duration_s": 600.0,
    "ignite_on_start": true,
    "ignition_room_id": 0,
    "enable_logging": true,
    "watch_room_ids": [0, 6, 8],
    "smoke_trigger_room_id": 0,
    "l150_room_id": 0,
    "opening_overrides": [
        {"a": 0, "b": -1, "type": "window", "open_fraction": 0.0},
        {"a": 3, "b": -1, "type": "window", "open_fraction": 0.0},
        {"a": 4, "b": -1, "type": "window", "open_fraction": 0.0},
        {"a": 5, "b": -1, "type": "window", "open_fraction": 0.0},
        {"a": 8, "b": -1, "type": "window", "open_fraction": 0.0},
        {"a": 9, "b": -1, "type": "window", "open_fraction": 0.0},
        {"a": 10, "b": -1, "type": "window", "open_fraction": 0.0},
        {"a": 11, "b": -1, "type": "window", "open_fraction": 0.0},
        {"a": 12, "b": -1, "type": "window", "open_fraction": 0.0}
    ],
    "opening_events": [],
    "threshold_metrics": [
        {
            "metric_name": "time_room_6_smoke_start_s",
            "field": "smoke_kg",
            "room_id": 6,
            "op": ">=",
            "value": 0.01
        },
        {
            "metric_name": "time_room_6_temp_above_30_s",
            "field": "temp_upper_c",
            "room_id": 6,
            "op": ">=",
            "value": 30.0
        }
    ],
    "room_delta_max_metrics": [
        {
            "metric_name": "room_upper_floor_vs_lower_floor_pressure_delta_pa",
            "room_a_id": 6,
            "room_b_id": 0,
            "field": "overpressure_pa",
            "after_time_s": 60.0
        }
    ],
    "engine_overrides": {
        "time_scale": 5.0,
        "log_interval_s": 10.0,
        "log_file_path": "res://sim/validation/reports/cfast_two_floor_stairwell.log",
        "fire_alpha_kw_s2": 0.0222,
        "fire_max_hrr_kw": 1280.0,
        "fire_secondary_hrr_gain_kw": 0.0,
        "fire_o2_min_for_flame": 0.10,
        "fire_o2_full_hrr_open": 0.15,
        "two_zone_convective_heat_multiplier": 1.18,
        "fire_extinction_delay_s": 3600.0,
        "ach_infiltration": 5.0,
        "phase3_stairwell_heat_bridge_enabled": true,
        "phase3_stairwell_heat_bridge_kg_s_m2": 0.063,
        "phase3_stairwell_heat_bridge_max_fraction_per_step": 0.018,
        "phase3_stairwell_heat_bridge_hot_temp_start_c": 30.0,
        "phase3_stairwell_heat_bridge_hot_temp_full_c": 90.0,
        "phase3_stairwell_heat_bridge_hole_multiplier": 1.0,
        "phase3_stairwell_heat_bridge_vertical_multiplier": 2.2,
        "phase3_stairwell_heat_bridge_target_lift_fraction": 0.012,
        "phase3_stairwell_heat_bridge_target_max_temp_c": 120.0,
        "glass_auto_break_enabled": false,
        "glass_break_mode": 0,
        "fire_spread_enabled": false,
        "stack_effect_enabled": true,
        "fire_co_yield_force_kg_per_MJ": 0.0062,
        "fire_smoke_yield_force_kg_per_MJ": 0.015
    }
}
