{
	"template": "simple_house",
	"duration_s": 1400.0,
	"ignite_on_start": true,
	"ignition_room_id": 2,
	"enable_logging": true,
	"watch_room_ids": [2],
	"room_overrides": [
		{
			"id": 2,
			"fuel_energy_MJ": 9999.0,
			"max_hrr_kw": 3500.0,
			"fuel_objects": []
		}
	],
	"opening_overrides": [
		{ "a": 2, "b": 1,  "type": "door",   "open_fraction": 0.0 },
		{ "a": 2, "b": -1, "type": "window",  "open_fraction": 0.5 }
	],
	"opening_events": [],
	"engine_overrides": {
		"fire_o2_upper_throttle_enabled": true,
		"fire_o2_upper_throttle_critical": 0.10,
		"time_scale": 5.0,
		"log_interval_s": 5.0,
		"log_file_path": "res://sim/validation/reports/fp_ilv_upper_throttle_on.log",
		"csv_log_file_path": "res://sim/validation/reports/fp_ilv_upper_throttle_on.csv",
		"fire_alpha_kw_s2": 0.046,
		"fire_max_hrr_kw": 3500.0,
		"fire_secondary_hrr_gain_kw": 0.0,
		"fire_flashover_hrr_multiplier": 1.0,
		"fire_flashover_min_hrr_kw": 99999.0,
		"fire_o2_min_for_flame": 0.10,
		"fire_latent_enabled": true,
		"fire_extinction_delay_s": 30.0,
		"fire_latent_extinction_delay_s": 60.0,
		"fire_latent_hold_upper_temp_c": 40.0,
		"fire_latent_hold_lower_temp_c": 40.0,
		"fire_unburned_generation_fraction": 0.30,
		"fire_pool_release_max_fraction": 0.18,
		"ach_infiltration": 0.5,
		"thermal_feedback_coeff": 0.0,
		"fire_spread_enabled": false,
		"glass_auto_break_enabled": false
	}
}
