{
	"template": "simple_house",
	"duration_s": 500.0,
	"ignite_on_start": true,
	"ignition_room_id": 0,
	"enable_logging": false,
	"watch_room_ids": [0, 1],
	"smoke_trigger_room_id": 0,
	"spread_target_room_id": 1,
	"l150_room_id": 0,
	"threshold_metrics": [
		{
			"metric_name": "time_room_1_fed_above_0_1_s",
			"field": "fed",
			"room_id": 1,
			"op": ">=",
			"value": 0.1
		},
		{
			"metric_name": "time_room_1_temp_upper_above_100c_s",
			"field": "temp_upper_c",
			"room_id": 1,
			"op": ">=",
			"value": 100.0
		},
		{
			"metric_name": "time_room_1_co_upper_above_1200_s",
			"field": "co_upper_ppm",
			"room_id": 1,
			"op": ">=",
			"value": 1200.0
		}
	],
	"engine_overrides": {
		"time_scale": 5.0,
		"fire_spread_enabled": false,
		"glass_auto_break_enabled": false,
		"fire_alpha_kw_s2": 0.12,
		"fire_o2_min_for_flame": 0.10,
		"fire_secondary_hrr_gain_kw": 2500.0,
		"fire_latent_o2_viable_margin": 0.008,
		"fire_extinction_delay_s": 240.0,
		"fire_latent_extinction_delay_s": 300.0
	}
}
