{
	"template": "ghanekar_bedroom_hallway",
	"duration_s": 1100.0,
	"ignite_on_start": true,
	"ignition_room_id": 4,
	"enable_logging": false,
	"watch_room_ids": [0, 1, 2, 3, 4, 5, 6, 7],
	"smoke_trigger_room_id": 4,
	"spread_target_room_id": 2,
	"l150_room_id": 2,
	"opening_overrides": [
		{
			"a": 4,
			"b": -1,
			"type": "window",
			"open_fraction": 1.0
		}
	],
	"threshold_metrics": [
		{
			"metric_name": "time_room_2_o2_below_20_4pct_s",
			"room_id": 2,
			"field": "o2",
			"op": "<=",
			"value": 0.204
		},
		{
			"metric_name": "time_room_2_co_above_200ppm_s",
			"room_id": 2,
			"field": "co_ppm",
			"op": ">=",
			"value": 200.0
		},
		{
			"metric_name": "time_room_2_co_above_1200ppm_s",
			"room_id": 2,
			"field": "co_ppm",
			"op": ">=",
			"value": 1200.0
		},
		{
			"metric_name": "time_room_2_co2_above_5000ppm_s",
			"room_id": 2,
			"field": "co2_ppm",
			"op": ">=",
			"value": 5000.0
		},
		{
			"metric_name": "time_room_2_fed_above_0_3_s",
			"room_id": 2,
			"field": "fed",
			"op": ">=",
			"value": 0.3
		},
		{
			"metric_name": "time_room_2_fed_above_1_0_s",
			"room_id": 2,
			"field": "fed",
			"op": ">=",
			"value": 1.0
		},
		{
			"metric_name": "time_room_4_flashover_s",
			"room_id": 4,
			"field": "temp_upper_c",
			"op": ">=",
			"value": 600.0
		}
	],
	"engine_overrides": {
		"time_scale": 5.0,
		"log_interval_s": 10.0,
		"log_file_path": "res://sim/validation/reports/ghanekar_kitchen_v2.log",
		"fire_alpha_kw_s2": 0.0025,
		"fire_co_low_quality_yield_multiplier": 12.0,
		"fire_co_max_effective_fraction": 0.90,
		"doorway_heat_exchange_coeff": 0.30,
		"outside_open_ambient_loss_multiplier": 1.0,
		"outside_open_background_heat_exchange_kg_s_m2": 0.045,
		"thermal_smoke_bridge_ref_kg_m3": 0.006,
		"thermal_smoke_bridge_max_weight": 0.65,
		"thermal_smoke_bridge_hot_temp_start_c": 60.0,
		"thermal_smoke_bridge_hot_temp_full_c": 220.0,
		"thermal_smoke_bridge_hot_max_weight": 0.75,
		"background_species_exchange_kg_s_m2": 0.020,
		"background_o2_exchange_multiplier": 1.0,
		"flow_path_interior_pull_boost": 2.20,
		"flow_path_interior_pull_max_multiplier": 4.00,
		"hot_gas_species_carry_fraction": 0.30,
		"hot_gas_smoke_carry_fraction": 0.45,
		"hot_gas_species_max_fraction_per_step": 0.32,
		"doorway_o2_counterflow_coeff": 0.10,
		"doorway_o2_exchange_coeff": 0.50,
		"doorway_o2_background_exchange_kg_s_m2": 0.018,
		"fire_spread_enabled": false,
		"glass_auto_break_enabled": false
	}
}
