{
	"template": "simple_house",
	"duration_s": 600.0,
	"ignite_on_start": true,
	"ignition_room_id": 0,
	"enable_logging": false,
	"watch_room_ids": [0, 1],
	"smoke_trigger_room_id": 0,
	"l150_room_id": 0,
	"threshold_metrics": [
		{
			"metric_name": "time_room_0_hcl_ppm_above_200_s",
			"field": "hcl_ppm",
			"room_id": 0,
			"op": ">=",
			"value": 200.0
		},
		{
			"metric_name": "time_room_0_fec_above_0_2_s",
			"field": "fec_irritant",
			"room_id": 0,
			"op": ">=",
			"value": 0.2
		}
	],
	"room_overrides": [
		{
			"id": 0,
			"fuel_objects": [
				{
					"id": "pvc_cortinas",
					"name": "Cortinas PVC",
					"kind": "plasticos",
					"position_m": {"x": 0.3, "y": 0.1},
					"size_m": {"x": 2.5, "y": 0.2},
					"footprint_m2": 0.5,
					"exposed_area_m2": 5.0,
					"elevation_m": 0.5,
					"fuel_energy_MJ": 600.0,
					"max_hrr_kw": 350.0,
					"ignition_temp_c": 320.0,
					"ignition_flux_kw_m2": 18.0,
					"smoke_yield_kg_per_MJ": 0.030,
					"co_yield_kg_per_MJ": 0.000500,
					"hcn_yield_kg_per_MJ": 0.0,
					"acrolein_yield_kg_per_MJ": 0.0,
					"formaldehyde_yield_kg_per_MJ": 0.0,
					"hcl_yield_kg_per_MJ": 0.016
				},
				{
					"id": "pvc_suelo_vinilico",
					"name": "Suelo vinilico PVC",
					"kind": "plasticos",
					"position_m": {"x": 0.0, "y": 0.0},
					"size_m": {"x": 5.0, "y": 4.0},
					"footprint_m2": 12.0,
					"exposed_area_m2": 12.0,
					"elevation_m": 0.0,
					"fuel_energy_MJ": 2400.0,
					"max_hrr_kw": 800.0,
					"ignition_temp_c": 350.0,
					"ignition_flux_kw_m2": 20.0,
					"smoke_yield_kg_per_MJ": 0.025,
					"co_yield_kg_per_MJ": 0.000450,
					"hcn_yield_kg_per_MJ": 0.0,
					"acrolein_yield_kg_per_MJ": 0.0,
					"formaldehyde_yield_kg_per_MJ": 0.0,
					"hcl_yield_kg_per_MJ": 0.014
				}
			]
		}
	],
	"engine_overrides": {
		"time_scale": 5.0,
		"fire_spread_enabled": false,
		"glass_auto_break_enabled": false,
		"glass_break_mode": 0,
		"fire_alpha_kw_s2": 0.04,
		"fire_o2_min_for_flame": 0.10,
		"fire_secondary_hrr_gain_kw": 2500.0,
		"fire_latent_o2_viable_margin": 0.008,
		"fire_extinction_delay_s": 240.0,
		"fire_latent_extinction_delay_s": 300.0
	}
}
