{
	"template": "simple_house",
	"duration_s": 260.0,
	"ignite_on_start": true,
	"ignition_room_id": 0,
	"enable_logging": false,
	"watch_room_ids": [0, 1],
	"smoke_trigger_room_id": 0,
	"spread_target_room_id": 1,
	"l150_room_id": 0,
	"suppression_events": [
		{
			"time_s": 170.0,
			"room_id": 0,
			"duration_s": 10.0,
			"flow_lpm": 570.0,
			"effectiveness": 1.0
		}
	],
	"threshold_metrics": [
		{
			"metric_name": "time_room_0_temp_1_8m_below_150c_after_suppression_s",
			"room_id": 0,
			"field": "temp_at_1_8m_c",
			"op": "<=",
			"value": 150.0,
			"after_time_s": 170.0
		},
		{
			"metric_name": "time_room_0_hrr_below_50kw_after_suppression_s",
			"room_id": 0,
			"field": "hrr_kw",
			"op": "<=",
			"value": 50.0,
			"after_time_s": 170.0
		}
	],
	"engine_overrides": {
		"time_scale": 5.0,
		"fire_alpha_kw_s2": 0.12,
		"fire_o2_min_for_flame": 0.10,
		"fire_secondary_hrr_gain_kw": 2500.0,
		"fire_latent_o2_viable_margin": 0.008,
		"fire_extinction_delay_s": 240.0,
		"fire_latent_extinction_delay_s": 300.0
	}
}
