{
	"template": "simple_house",
	"duration_s": 800.0,
	"ignite_on_start": true,
	"ignition_room_id": 0,
	"enable_logging": false,
	"watch_room_ids": [0],
	"smoke_trigger_room_id": 0,
	"spread_target_room_id": 1,
	"l150_room_id": 0,
	"victims": [
		{
			"id": "v0",
			"room_id": 0,
			"name": "Victima sala",
			"x_m": 1.0,
			"y_m": 2.0,
			"height_m": 0.9
		}
	],
	"room_overrides": [
		{
			"id": 0,
			"fuel_objects": [
				{
					"id": "pu_sofa",
					"name": "Sofa espuma PU",
					"kind": "mobiliario_tapizado",
					"position_m": {"x": 0.5, "y": 0.5},
					"size_m": {"x": 2.2, "y": 0.9},
					"footprint_m2": 2.0,
					"exposed_area_m2": 3.5,
					"elevation_m": 0.4,
					"fuel_energy_MJ": 2000.0,
					"max_hrr_kw": 900.0,
					"ignition_temp_c": 280.0,
					"ignition_flux_kw_m2": 13.0,
					"smoke_yield_kg_per_MJ": 0.030,
					"co_yield_kg_per_MJ": 0.000385,
					"hcn_yield_kg_per_MJ": 0.000154,
					"acrolein_yield_kg_per_MJ": 0.000038,
					"formaldehyde_yield_kg_per_MJ": 0.000019,
					"hcl_yield_kg_per_MJ": 0.0
				},
				{
					"id": "pu_moqueta",
					"name": "Moqueta sintetica",
					"kind": "textiles",
					"position_m": {"x": 0.0, "y": 0.0},
					"size_m": {"x": 5.0, "y": 4.0},
					"footprint_m2": 14.0,
					"exposed_area_m2": 14.0,
					"elevation_m": 0.0,
					"fuel_energy_MJ": 1800.0,
					"max_hrr_kw": 500.0,
					"ignition_temp_c": 295.0,
					"ignition_flux_kw_m2": 14.0,
					"smoke_yield_kg_per_MJ": 0.025,
					"co_yield_kg_per_MJ": 0.000310,
					"hcn_yield_kg_per_MJ": 0.000100,
					"acrolein_yield_kg_per_MJ": 0.000030,
					"formaldehyde_yield_kg_per_MJ": 0.000015,
					"hcl_yield_kg_per_MJ": 0.0
				}
			]
		}
	],
	"engine_overrides": {
		"time_scale": 5.0,
		"fire_spread_enabled": false,
		"glass_auto_break_enabled": false
	}
}
