{
	"baseline": {
		"all_pass": true,
		"checks": {
			"global_carbon_preclamp_excess_kg": {
				"actual": 19.6555823155307,
				"pass": true,
				"rule": {
					"comment": "El caso rico debe activar el diagnóstico de exceso solicitado antes del clamp",
					"min": 1.0
				}
			},
			"peak_global_carbon_transport_residual_kg_abs": {
				"actual": 0.000209721235584936,
				"pass": true,
				"rule": {
					"comment": "El clamp químico no debe aparecer falsamente como pérdida de transporte",
					"max": 0.02
				}
			},
			"room_0_peak_c_balance_frac": {
				"actual": 1.0,
				"pass": true,
				"rule": {
					"comment": "Conservación de C: fracción post-clamp siempre ≤ 1 (SF-AUD-032)",
					"max": 1.05
				}
			},
			"room_0_peak_co2_ppm": {
				"actual": 41936.7799473369,
				"pass": true,
				"rule": {
					"comment": "CO2 significativo: combustión real ocurrió",
					"min": 5000.0
				}
			},
			"room_0_peak_co_ppm": {
				"actual": 10096.193787111,
				"pass": true,
				"rule": {
					"comment": "CO elevado (subventilado) pero acotado por el balance de C",
					"max": 20000.0,
					"min": 1000.0
				}
			},
			"room_0_peak_hrr_kw": {
				"actual": 3450.06446452561,
				"pass": true,
				"rule": {
					"comment": "HRR alto: condiciones de subventilación alcanzadas",
					"min": 500.0
				}
			}
		}
	},
	"case": "c_balance_high_phi",
	"comparison_contract_version": 1,
	"duration_s": 400.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"doorway_thermal_counterflow_enabled": 0.0,
		"fire_o2_mass_tracking_enabled": 0.0,
		"global_carbon_error_kg": 19.2088928313801,
		"global_carbon_error_kg_abs": 19.2088928313801,
		"global_carbon_postclamp_excess_kg": 19.2091025526155,
		"global_carbon_preclamp_excess_kg": 19.6555823155307,
		"global_carbon_transport_residual_kg": -0.000209721235467697,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 747.009288401492,
		"peak_co_ppm_global": 53869.07766602,
		"peak_co_upper_ppm_global": 73031.3259126185,
		"peak_global_carbon_error_kg_abs": 19.2088928313801,
		"peak_global_carbon_transport_residual_kg_abs": 0.000209721235584936,
		"peak_hrr_kw_global": 3450.06446452561,
		"peak_temp_upper_c_global": 622.708793783852,
		"peak_temp_upper_raw_c_global": 622.708793783852,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 64.6005098049595,
		"room_0_final_c_balance_frac": 0.0,
		"room_0_final_co2_ppm": 27559.1099026425,
		"room_0_final_co2_upper_ppm": 56047.9216423982,
		"room_0_final_co_ppm": 6856.19297608288,
		"room_0_final_co_upper_ppm": 43196.6007932644,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "pu_foam_high_co",
		"room_0_final_dominant_fuel_object_remaining_MJ": 702.82842094932,
		"room_0_final_dominant_fuel_object_state": "decaying",
		"room_0_final_fed": 181.891574493253,
		"room_0_final_fed_co": 12.9103764595845,
		"room_0_final_fed_hcn": 17.6544381067676,
		"room_0_final_fed_heat": 42.7511161673297,
		"room_0_final_fed_hypoxia": 108.575643759571,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.0287978440026891,
		"room_0_final_fire_time_s": 252.073973007369,
		"room_0_final_flame_hrr_target_kw": 0.0,
		"room_0_final_flow_interface_m": 1.89327789986792,
		"room_0_final_fuel_objects_flaming_count": 0,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 702.82842094932,
		"room_0_final_hot_layer_m": 1.89327789986792,
		"room_0_final_hrr_kw": 64.6005098049595,
		"room_0_final_hrr_target_kw": 0.0,
		"room_0_final_layer_150c_m": 1.44619175237468,
		"room_0_final_lower_zone_energy_kj": 899.987722107874,
		"room_0_final_lower_zone_mass_kg": 42.3685893645944,
		"room_0_final_o2": 0.00781415653416043,
		"room_0_final_o2_hrr_factor": 0.116811103248119,
		"room_0_final_o2_upper": 0.000119219175203578,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 1.63982155542291,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 31.4030255996331,
		"room_0_final_pyrolysis_kw": 0.0,
		"room_0_final_remaining_fuel_MJ": 5502.82841997706,
		"room_0_final_retained_unburned_MJ": 0.0876443087009145,
		"room_0_final_smoke_kg": 0.739086804657823,
		"room_0_final_smoke_layer_m": 1.90799154591432,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 41.2418618510805,
		"room_0_final_temp_at_0_5m_c": 41.2418618510805,
		"room_0_final_temp_at_0_9m_c": 41.2418618510805,
		"room_0_final_temp_at_1_0m_c": 41.2418618510805,
		"room_0_final_temp_at_1_1m_c": 41.2418618510805,
		"room_0_final_temp_at_1_5m_c": 41.2418618510805,
		"room_0_final_temp_at_1_8m_c": 43.3238333281291,
		"room_0_final_temp_at_2_2m_c": 116.805493466277,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 116.805493466277,
		"room_0_final_thermal_layer_m": 1.89327789986792,
		"room_0_final_two_zone_boundary_energy_kj": -34184.6203879265,
		"room_0_final_two_zone_boundary_mass_kg": 856.032072701538,
		"room_0_final_two_zone_opening_lower_in_kg": 275.642550946117,
		"room_0_final_two_zone_opening_lower_out_kg": 28.4249332579191,
		"room_0_final_two_zone_opening_upper_in_kg": 4.13371618361739,
		"room_0_final_two_zone_opening_upper_out_kg": 277.603657271592,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 1.00895854322629,
		"room_0_final_upper_zone_energy_kj": 885.025831025697,
		"room_0_final_upper_zone_mass_kg": 9.14231000055803,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.00459101925637274,
		"room_0_final_visible_smoke_layer_m": 1.90799154591432,
		"room_0_final_wall_T_mid_c": 26.8440974390136,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 1785.01355313357,
		"room_0_final_zone_total_mass_kg": 51.5108993651524,
		"room_0_max_ceiling_jet_temp_c": 495.13734828831,
		"room_0_max_fed": 181.891574493253,
		"room_0_max_fuel_objects_flaming_count": 1,
		"room_0_max_fuel_objects_heating_count": 0,
		"room_0_max_fuel_objects_pyrolyzing_count": 0,
		"room_0_max_overpressure_model_pa": 13.5939660976338,
		"room_0_max_overpressure_pa": 1677.11467025551,
		"room_0_max_passive_fuel_flux_kw_m2": 21.3555587324191,
		"room_0_max_passive_fuel_surface_temp_c": 507.410625432528,
		"room_0_max_pressure_pa_therm": 1677.11467025551,
		"room_0_max_unburned_generation_kw": 71.0342782583617,
		"room_0_max_upper_radiative_loss_kw": 747.009288401492,
		"room_0_min_fire_o2_ref": 0.00285003572033459,
		"room_0_min_flow_interface_m": 0.0,
		"room_0_min_l150_m": 0.170021816890149,
		"room_0_min_lower_zone_mass_kg": 0.0,
		"room_0_min_o2_upper": 0.0000523538670167863,
		"room_0_min_thermal_layer_m": 0.0,
		"room_0_min_visibility_m": 0.00450412059017114,
		"room_0_min_visible_smoke_layer_m": 0.00159511096413002,
		"room_0_peak_burned_hrr_kw": 3450.06446452561,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 41936.7799473369,
		"room_0_peak_co2_upper_ppm": 89898.560417739,
		"room_0_peak_co_ppm": 10096.193787111,
		"room_0_peak_co_upper_ppm": 65885.581869173,
		"room_0_peak_hcn_ppm": 5502.32153119538,
		"room_0_peak_hcn_upper_ppm": 46308.4999753632,
		"room_0_peak_hrr_kw": 3450.06446452561,
		"room_0_peak_pyrolysis_kw": 3462.10576708721,
		"room_0_peak_temp_upper_c": 622.708793783852,
		"room_0_peak_temp_upper_raw_c": 622.708793783852,
		"room_0_peak_upper_zone_mass_kg": 36.2869555690711,
		"room_0_peak_zone_total_energy_kj": 9320.54366565719,
		"smoke_deposited_total_kg": 0.00481018556573905,
		"smoke_generated_total_kg": 20.5283493763155,
		"smoke_vented_total_kg": 7.43976578273952,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.333333333333333,
		"time_room_0_l150_below_0_5m_s": 163.916666666668,
		"time_room_0_l150_below_1_8m_s": 93.0833333333324,
		"time_room_0_smoke_layer_2m_s": 25.0833333333332,
		"time_room_0_temp_1_8m_above_150c_s": 89.0833333333326,
		"time_room_1_fuel_pyrolysis_s": 121.416666666664,
		"time_room_1_smoke_start_s": 37.5833333333333,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 400.083333333312,
	"two_zone_v1_profile": true
}