{
  "baseline": {
    "all_pass": true,
    "checks": {
      "peak_global_carbon_transport_residual_kg_abs": {
        "actual": 0.000116613342375935,
        "pass": true,
        "rule": {
          "comment": "SF-CBAL transport: sistema cerrado (sin salidas exteriores), fuego en sala 0, puerta abierta a sala 1. El carbon solo se mueve entre salas; el balance global debe ser ~0. Umbral 10g C tolerancia numerica.",
          "max": 0.001166
        }
      },
      "room_0_peak_hrr_kw": {
        "actual": 541.28263433902,
        "pass": true,
        "rule": {
          "max": 700.0,
          "min": 100.0
        }
      }
    }
  },
  "case": "carbon_balance_transport",
  "duration_s": 120.0,
  "metrics": {
    "conservation_max_violation_frac": -1.0,
    "global_carbon_error_kg": 0.0994139300386274,
    "global_carbon_error_kg_abs": 0.0994139300386274,
    "global_carbon_postclamp_excess_kg": 0.0995305433810024,
    "global_carbon_preclamp_excess_kg": 0.0995305433810024,
    "global_carbon_transport_residual_kg": -0.000116613342374977,
    "hvac_on": 0.0,
    "max_upper_radiative_loss_kw_global": 304.544632636727,
    "peak_co_ppm_global": 114.924188749536,
    "peak_co_upper_ppm_global": 1120.18481925512,
    "peak_global_carbon_error_kg_abs": 0.0994139300386274,
    "peak_global_carbon_transport_residual_kg_abs": 0.000116613342375935,
    "peak_hrr_kw_global": 541.28263433902,
    "peak_temp_upper_c_global": 463.304255572384,
    "peak_temp_upper_raw_c_global": 463.304255572384,
    "room_0_final_bud_cum_e_fire_kj": 0.0,
    "room_0_final_bud_cum_q_residual_kj": 0.0,
    "room_0_final_bud_cum_residual_frac": 0.0,
    "room_0_final_bud_e_fire_kj": 0.0,
    "room_0_final_bud_q_residual_kj": 0.0,
    "room_0_final_bud_residual_frac": 0.0,
    "room_0_final_burned_hrr_kw": 541.28263433902,
    "room_0_final_c_balance_frac": 0.730710160219617,
    "room_0_final_co2_ppm": 9726.1029914548,
    "room_0_final_co2_upper_ppm": 72303.2118595377,
    "room_0_final_co_ppm": 82.1619541521861,
    "room_0_final_co_upper_ppm": 708.534992161899,
    "room_0_final_dominant_fuel_object_exposure_s": 75.0,
    "room_0_final_dominant_fuel_object_id": "salon_alfombra",
    "room_0_final_dominant_fuel_object_remaining_MJ": 512.579093705557,
    "room_0_final_dominant_fuel_object_state": "flaming",
    "room_0_final_fed": 0.0149736756621375,
    "room_0_final_fed_co": 0.00164726386020306,
    "room_0_final_fed_hcn": 1.02028773906367e-09,
    "room_0_final_fed_heat": 0.0128600134709796,
    "room_0_final_fed_hypoxia": 0.000466397310667111,
    "room_0_final_fire_time_s": 116.48232802952,
    "room_0_final_flame_hrr_target_kw": 616.291661045451,
    "room_0_final_fuel_objects_flaming_count": 7,
    "room_0_final_fuel_objects_heating_count": 0,
    "room_0_final_fuel_objects_pyrolyzing_count": 0,
    "room_0_final_fuel_objects_remaining_MJ": 5972.95087641281,
    "room_0_final_hot_layer_m": 1.70207803308191,
    "room_0_final_hrr_kw": 541.28263433902,
    "room_0_final_hrr_target_kw": 616.291661045451,
    "room_0_final_layer_150c_m": 1.67601812399852,
    "room_0_final_o2": 0.183491072794498,
    "room_0_final_o2_hrr_factor": 0.853304374025698,
    "room_0_final_o2_upper": 0.133070250334074,
    "room_0_final_outside_open_path_factor": 0.0,
    "room_0_final_pool_release_hrr_target_kw": 0.0,
    "room_0_final_pyrolysis_kw": 616.291661045451,
    "room_0_final_remaining_fuel_MJ": 5972.95087393768,
    "room_0_final_retained_unburned_MJ": 0.0,
    "room_0_final_smoke_kg": 0.107743189744553,
    "room_0_final_smoke_layer_m": 2.30798108322971,
    "room_0_final_smolder_hrr_target_kw": 0.0,
    "room_0_final_temp_at_0_1m_c": 51.8238445088139,
    "room_0_final_temp_at_0_5m_c": 54.5437765431858,
    "room_0_final_temp_at_0_9m_c": 54.5437765431858,
    "room_0_final_temp_at_1_0m_c": 54.5437765431858,
    "room_0_final_temp_at_1_1m_c": 54.5437765431858,
    "room_0_final_temp_at_1_5m_c": 54.5437765431858,
    "room_0_final_temp_at_1_8m_c": 421.609651358943,
    "room_0_final_temp_at_2_2m_c": 462.000180298425,
    "room_0_final_temp_upper_clamp_count": 0,
    "room_0_final_temp_upper_clamp_time_s": 0.0,
    "room_0_final_temp_upper_clamped": false,
    "room_0_final_temp_upper_raw_c": 462.000180298425,
    "room_0_final_unburned_generation_kw": 0.0,
    "room_0_final_upper_radiative_loss_kw": 304.544632636727,
    "room_0_final_ventilation_response_factor": 0.0,
    "room_0_final_visibility_m": 0.153621998542769,
    "room_0_final_wall_T_mid_c": 20.2299686129503,
    "room_0_final_wall_T_outer_c": 20.0,
    "room_0_final_wall_k_kw_m_k": -1.0,
    "room_0_final_wall_thickness_m": -1.0,
    "room_0_max_ceiling_jet_temp_c": 88.5402695755538,
    "room_0_max_fed": 0.0149736756621375,
    "room_0_max_fuel_objects_flaming_count": 7,
    "room_0_max_fuel_objects_heating_count": 6,
    "room_0_max_fuel_objects_pyrolyzing_count": 3,
    "room_0_max_overpressure_pa": 3.77361770001764,
    "room_0_max_passive_fuel_flux_kw_m2": 5.70021431802424,
    "room_0_max_passive_fuel_surface_temp_c": 377.360297068021,
    "room_0_max_unburned_generation_kw": 0.0,
    "room_0_max_upper_radiative_loss_kw": 304.544632636727,
    "room_0_min_l150_m": 1.67601812399852,
    "room_0_min_o2_upper": 0.133070250334074,
    "room_0_min_visibility_m": 0.0259504482799215,
    "room_0_peak_burned_hrr_kw": 541.28263433902,
    "room_0_peak_c_balance_frac": 0.730710160219617,
    "room_0_peak_co2_ppm": 9726.1029914548,
    "room_0_peak_co2_upper_ppm": 72303.2118595377,
    "room_0_peak_co_ppm": 82.1619541521861,
    "room_0_peak_co_upper_ppm": 708.534992161899,
    "room_0_peak_hcn_ppm": 12.9904896886377,
    "room_0_peak_hcn_upper_ppm": 112.025287186688,
    "room_0_peak_hrr_kw": 541.28263433902,
    "room_0_peak_pyrolysis_kw": 616.291661045451,
    "room_0_peak_temp_upper_c": 463.304255572384,
    "room_0_peak_temp_upper_raw_c": 463.304255572384,
    "room_1_final_bud_cum_e_fire_kj": 0.0,
    "room_1_final_bud_cum_q_residual_kj": 0.0,
    "room_1_final_bud_cum_residual_frac": 0.0,
    "room_1_final_bud_e_fire_kj": 0.0,
    "room_1_final_bud_q_residual_kj": 0.0,
    "room_1_final_bud_residual_frac": 0.0,
    "room_1_final_burned_hrr_kw": 0.0,
    "room_1_final_c_balance_frac": 0.0,
    "room_1_final_co2_ppm": 14738.1215440978,
    "room_1_final_co2_upper_ppm": 715.552701526178,
    "room_1_final_co_ppm": 114.924188749536,
    "room_1_final_co_upper_ppm": 1120.18481925512,
    "room_1_final_dominant_fuel_object_exposure_s": 0.998955746409779,
    "room_1_final_dominant_fuel_object_id": "pasillo_alfombra",
    "room_1_final_dominant_fuel_object_remaining_MJ": 260.0,
    "room_1_final_dominant_fuel_object_state": "heating",
    "room_1_final_fed": 0.00169386670477057,
    "room_1_final_fed_co": 0.00141034564002087,
    "room_1_final_fed_hcn": 4.07430322871886e-06,
    "room_1_final_fed_heat": 0.0,
    "room_1_final_fed_hypoxia": 0.000279446761520983,
    "room_1_final_fire_time_s": 0.0,
    "room_1_final_flame_hrr_target_kw": 0.0,
    "room_1_final_fuel_objects_flaming_count": 0,
    "room_1_final_fuel_objects_heating_count": 1,
    "room_1_final_fuel_objects_pyrolyzing_count": 0,
    "room_1_final_fuel_objects_remaining_MJ": 800.0,
    "room_1_final_hot_layer_m": 2.06426964336904,
    "room_1_final_hrr_kw": 0.0,
    "room_1_final_hrr_target_kw": 0.0,
    "room_1_final_layer_150c_m": 2.4,
    "room_1_final_o2": 0.205768226413033,
    "room_1_final_o2_hrr_factor": 1.0,
    "room_1_final_o2_upper": 0.208944796053985,
    "room_1_final_outside_open_path_factor": 0.0,
    "room_1_final_pool_release_hrr_target_kw": 0.0,
    "room_1_final_pyrolysis_kw": 0.0,
    "room_1_final_remaining_fuel_MJ": 800.0,
    "room_1_final_retained_unburned_MJ": 0.0,
    "room_1_final_smoke_kg": 0.0562706706134522,
    "room_1_final_smoke_layer_m": 2.07613504396982,
    "room_1_final_smolder_hrr_target_kw": 0.0,
    "room_1_final_temp_at_0_1m_c": 41.2117724187605,
    "room_1_final_temp_at_0_5m_c": 41.2117724187605,
    "room_1_final_temp_at_0_9m_c": 41.2117724187605,
    "room_1_final_temp_at_1_0m_c": 41.2117724187605,
    "room_1_final_temp_at_1_1m_c": 41.2117724187605,
    "room_1_final_temp_at_1_5m_c": 41.2117724187605,
    "room_1_final_temp_at_1_8m_c": 41.2117724187605,
    "room_1_final_temp_at_2_2m_c": 126.562292668824,
    "room_1_final_temp_upper_clamp_count": 0,
    "room_1_final_temp_upper_clamp_time_s": 0.0,
    "room_1_final_temp_upper_clamped": false,
    "room_1_final_temp_upper_raw_c": 126.562292668824,
    "room_1_final_unburned_generation_kw": 0.0,
    "room_1_final_upper_radiative_loss_kw": 0.810912437317199,
    "room_1_final_ventilation_response_factor": 0.0,
    "room_1_final_visibility_m": 0.02083882212861,
    "room_1_final_wall_T_mid_c": 20.1076848587592,
    "room_1_final_wall_T_outer_c": 20.0,
    "room_1_final_wall_k_kw_m_k": -1.0,
    "room_1_final_wall_thickness_m": -1.0,
    "room_1_max_ceiling_jet_temp_c": 130.029983917611,
    "room_1_max_fed": 0.00169386670477057,
    "room_1_max_fuel_objects_flaming_count": 0,
    "room_1_max_fuel_objects_heating_count": 1,
    "room_1_max_fuel_objects_pyrolyzing_count": 0,
    "room_1_max_overpressure_pa": 1.10514880117618,
    "room_1_max_passive_fuel_flux_kw_m2": 3.81000157328485,
    "room_1_max_passive_fuel_surface_temp_c": 29.0053808396568,
    "room_1_max_unburned_generation_kw": 0.0,
    "room_1_max_upper_radiative_loss_kw": 0.957655558326177,
    "room_1_min_l150_m": 2.4,
    "room_1_min_o2_upper": 0.208944796053985,
    "room_1_min_visibility_m": 0.02083882212861,
    "room_1_peak_burned_hrr_kw": 0.0,
    "room_1_peak_c_balance_frac": 0.0,
    "room_1_peak_co2_ppm": 14738.1215440978,
    "room_1_peak_co2_upper_ppm": 722.419699362878,
    "room_1_peak_co_ppm": 114.924188749536,
    "room_1_peak_co_upper_ppm": 1120.18481925512,
    "room_1_peak_hcn_ppm": 8.55766885838116,
    "room_1_peak_hcn_upper_ppm": 83.4129946678405,
    "room_1_peak_hrr_kw": 0.0,
    "room_1_peak_pyrolysis_kw": 0.0,
    "room_1_peak_temp_upper_c": 130.029983917611,
    "room_1_peak_temp_upper_raw_c": 130.029983917611,
    "smoke_deposited_total_kg": 3.53198113319725e-05,
    "smoke_generated_total_kg": 0.391424297179442,
    "smoke_vented_total_kg": 0.210748618058928,
    "suppression_cooling_total_kj": 0.0,
    "suppression_water_applied_l": 0.0,
    "time_room_0_fuel_flaming_s": 0.583333333333333,
    "time_room_0_fuel_pyrolysis_s": 61.7500000000007,
    "time_room_0_l150_below_1_8m_s": 102.249999999999,
    "time_room_0_smoke_layer_2m_s": 28.9999999999999,
    "time_room_0_temp_1_8m_above_150c_s": 95.1666666666656,
    "time_room_1_smoke_start_s": 44.8333333333335,
    "watched_temp_upper_clamp_count": 0,
    "watched_temp_upper_clamp_time_s": 0.0
  },
  "sim_time_s": 120.083333333331
}