{
	"baseline": {
		"all_pass": true,
		"checks": {
			"peak_global_carbon_transport_residual_kg_abs": {
				"actual": 0.0000584135910868533,
				"pass": true,
				"rule": {
					"comment": "SF-CBAL ventilacion: fuego en sala 0 con ventana exterior parcialmente abierta (40%). El carbon que sale por ventana es rastreado en c_exited_kg. El balance global debe ser ~0. Umbral 20g C tolerancia numerica + pequenas perdidas de clamp.",
					"max": 0.02
				}
			},
			"room_0_peak_hrr_kw": {
				"actual": 543.006369499869,
				"pass": true,
				"rule": {
					"max": 700.0,
					"min": 100.0
				}
			}
		}
	},
	"case": "carbon_balance_ventilation",
	"duration_s": 120.0,
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 0.0908458308492107,
		"global_carbon_error_kg_abs": 0.0908458308492107,
		"global_carbon_postclamp_excess_kg": 0.0909042444402976,
		"global_carbon_preclamp_excess_kg": 0.0909042444402976,
		"global_carbon_transport_residual_kg": -0.0000584135910868533,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 296.674204551138,
		"peak_co_ppm_global": 45.4323198654258,
		"peak_co_upper_ppm_global": 371.320035582169,
		"peak_global_carbon_error_kg_abs": 0.0908458308492107,
		"peak_global_carbon_transport_residual_kg_abs": 0.0000584135910868533,
		"peak_hrr_kw_global": 543.006369499869,
		"peak_temp_upper_c_global": 427.231069234486,
		"peak_temp_upper_raw_c_global": 427.231069234486,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 543.006369499869,
		"room_0_final_c_balance_frac": 0.725764978701551,
		"room_0_final_co2_ppm": 6157.68570020205,
		"room_0_final_co2_upper_ppm": 53180.0463655952,
		"room_0_final_co_ppm": 45.4323198654258,
		"room_0_final_co_upper_ppm": 371.320035582169,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 512.720877923265,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 0.0462855791033803,
		"room_0_final_fed_co": 0.00107890790100221,
		"room_0_final_fed_hcn": 0.000474584996669817,
		"room_0_final_fed_heat": 0.0438843290289212,
		"room_0_final_fed_hypoxia": 0.000847757176787121,
		"room_0_final_fire_time_s": 116.690666345714,
		"room_0_final_flame_hrr_target_kw": 623.676327138191,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5973.65325374059,
		"room_0_final_hot_layer_m": 1.70096690452678,
		"room_0_final_hrr_kw": 543.006369499869,
		"room_0_final_hrr_target_kw": 623.676327138191,
		"room_0_final_layer_150c_m": 1.87955657049007,
		"room_0_final_o2": 0.186997573265133,
		"room_0_final_o2_hrr_factor": 0.868655559092463,
		"room_0_final_o2_upper": 0.145939671580063,
		"room_0_final_outside_open_path_factor": 0.4,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pyrolysis_kw": 623.676327138191,
		"room_0_final_remaining_fuel_MJ": 5973.65325126548,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.0305296857581375,
		"room_0_final_smoke_layer_m": 2.32533250776394,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 51.844632909972,
		"room_0_final_temp_at_0_5m_c": 65.906635383779,
		"room_0_final_temp_at_0_9m_c": 65.906635383779,
		"room_0_final_temp_at_1_0m_c": 65.906635383779,
		"room_0_final_temp_at_1_1m_c": 65.906635383779,
		"room_0_final_temp_at_1_5m_c": 65.906635383779,
		"room_0_final_temp_at_1_8m_c": 390.530974696513,
		"room_0_final_temp_at_2_2m_c": 424.696435666569,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 424.696435666569,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 296.674204551138,
		"room_0_final_ventilation_response_factor": 0.141183897470395,
		"room_0_final_visibility_m": 0.542151801661413,
		"room_0_final_wall_T_mid_c": 20.3725274574306,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_max_ceiling_jet_temp_c": 88.6857051851521,
		"room_0_max_fed": 0.0462855791033803,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 3,
		"room_0_max_overpressure_pa": 1.99977429371215,
		"room_0_max_passive_fuel_flux_kw_m2": 4.04051566413068,
		"room_0_max_passive_fuel_surface_temp_c": 360.646781907586,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 296.674204551138,
		"room_0_min_l150_m": 1.87955657049007,
		"room_0_min_o2_upper": 0.145939671580063,
		"room_0_min_visibility_m": 0.0422379529337437,
		"room_0_peak_burned_hrr_kw": 543.006369499869,
		"room_0_peak_c_balance_frac": 0.725764978701551,
		"room_0_peak_co2_ppm": 6157.68570020205,
		"room_0_peak_co2_upper_ppm": 53180.0463655952,
		"room_0_peak_co_ppm": 45.4323198654258,
		"room_0_peak_co_upper_ppm": 371.320035582169,
		"room_0_peak_hcn_ppm": 6.12983344517313,
		"room_0_peak_hcn_upper_ppm": 50.0993561349395,
		"room_0_peak_hrr_kw": 543.006369499869,
		"room_0_peak_pyrolysis_kw": 623.676327138191,
		"room_0_peak_temp_upper_c": 427.231069234486,
		"room_0_peak_temp_upper_raw_c": 427.231069234486,
		"smoke_deposited_total_kg": 0.0000000000754354615209304,
		"smoke_generated_total_kg": 0.376432309501933,
		"smoke_vented_total_kg": 0.337394734917707,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.583333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_smoke_layer_2m_s": 29.0833333333332,
		"time_room_0_temp_1_8m_above_150c_s": 101.749999999999,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 120.083333333331
}