{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_0_final_co2_ppm": {
				"actual": 80887.8058568048,
				"pass": true,
				"rule": {
					"max": 86400.0,
					"min": 46500.0
				}
			},
			"room_0_final_co2_upper_ppm": {
				"actual": 196271.768423359,
				"pass": false,
				"rule": {
					"max": 185400.0,
					"min": 137000.0
				}
			},
			"room_0_peak_hrr_kw": {
				"actual": 243.910477833791,
				"pass": true,
				"rule": {
					"max": 270.0,
					"min": 200.0
				}
			}
		}
	},
	"case": "cfast_co2_stratification",
	"comparison_contract_version": 1,
	"duration_s": 600.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 1.11976761459329,
		"global_carbon_error_kg_abs": 1.11976761459329,
		"global_carbon_postclamp_excess_kg": 1.11993977713454,
		"global_carbon_preclamp_excess_kg": 1.11993977713454,
		"global_carbon_transport_residual_kg": -0.00017216254125052,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 14.2438941041283,
		"peak_co_ppm_global": 9628.50593245635,
		"peak_co_upper_ppm_global": 49652.1007958182,
		"peak_global_carbon_error_kg_abs": 1.11976761459329,
		"peak_global_carbon_transport_residual_kg_abs": 0.000172162541254961,
		"peak_hrr_kw_global": 243.910477833791,
		"peak_temp_upper_c_global": 179.591490649676,
		"peak_temp_upper_raw_c_global": 179.591490649676,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 180.512076050244,
		"room_0_final_c_balance_frac": 0.923166413762135,
		"room_0_final_co2_ppm": 80887.8058568048,
		"room_0_final_co2_upper_ppm": 196271.768423359,
		"room_0_final_co_ppm": 9628.50593245635,
		"room_0_final_co_upper_ppm": 49652.1007958182,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 506.433146577755,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 117.944759331895,
		"room_0_final_fed_co": 113.143654533476,
		"room_0_final_fed_hcn": 4.4539763390621,
		"room_0_final_fed_heat": 0.0,
		"room_0_final_fed_hypoxia": 0.34712845935716,
		"room_0_final_fire_o2_min_ref": 0.02,
		"room_0_final_fire_o2_ref": 0.147346134147185,
		"room_0_final_fire_time_s": 553.890224037999,
		"room_0_final_flame_hrr_target_kw": 175.766445284912,
		"room_0_final_flow_interface_m": 1.75130777637661,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5909.62964126416,
		"room_0_final_hot_layer_m": 1.75130777637661,
		"room_0_final_hrr_kw": 180.512076050244,
		"room_0_final_hrr_target_kw": 175.766445284912,
		"room_0_final_layer_150c_m": 2.38467527244549,
		"room_0_final_lower_zone_energy_kj": 210.593155645424,
		"room_0_final_lower_zone_mass_kg": 41.3130064302016,
		"room_0_final_o2": 0.0934127436790016,
		"room_0_final_o2_hrr_factor": 0.703065781139649,
		"room_0_final_o2_upper": 0.0818170990104329,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 1.996274255339,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 0.0,
		"room_0_final_pyrolysis_kw": 175.766445284912,
		"room_0_final_remaining_fuel_MJ": 5909.62963275723,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.225618382659951,
		"room_0_final_smoke_layer_m": 1.75028443219349,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 25.0975025504673,
		"room_0_final_temp_at_0_5m_c": 25.0975025504673,
		"room_0_final_temp_at_0_9m_c": 25.0975025504673,
		"room_0_final_temp_at_1_0m_c": 25.0975025504673,
		"room_0_final_temp_at_1_1m_c": 25.0975025504673,
		"room_0_final_temp_at_1_5m_c": 25.0975025504673,
		"room_0_final_temp_at_1_8m_c": 135.447847635991,
		"room_0_final_temp_at_2_2m_c": 135.447847635991,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 135.447847635991,
		"room_0_final_thermal_layer_m": 1.75130777637661,
		"room_0_final_two_zone_boundary_energy_kj": -376.817306328001,
		"room_0_final_two_zone_boundary_mass_kg": 89.2616384505251,
		"room_0_final_two_zone_opening_lower_in_kg": 0.0,
		"room_0_final_two_zone_opening_lower_out_kg": 0.0,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 4.95796738354727,
		"room_0_final_upper_zone_energy_kj": 1289.52450025023,
		"room_0_final_upper_zone_mass_kg": 11.1697578313987,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.0198600706490687,
		"room_0_final_visible_smoke_layer_m": 1.75028443219349,
		"room_0_final_wall_T_mid_c": 22.7427096902704,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 1500.11765589565,
		"room_0_final_zone_total_mass_kg": 52.4827642616003,
		"room_0_max_ceiling_jet_temp_c": 60.2856198416229,
		"room_0_max_fed": 117.944759331895,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 3,
		"room_0_max_overpressure_model_pa": 1.99999607804177,
		"room_0_max_overpressure_pa": 1.99999607804177,
		"room_0_max_passive_fuel_flux_kw_m2": 0.0,
		"room_0_max_passive_fuel_surface_temp_c": 354.997973972391,
		"room_0_max_pressure_pa_therm": 0.0,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 14.2438941041283,
		"room_0_min_fire_o2_ref": 0.147346134147185,
		"room_0_min_flow_interface_m": 0.720432071319288,
		"room_0_min_l150_m": 1.80834855391206,
		"room_0_min_lower_zone_mass_kg": 16.922756711936,
		"room_0_min_o2_upper": 0.0818170990104329,
		"room_0_min_thermal_layer_m": 0.720432071319288,
		"room_0_min_visibility_m": 0.019831951338311,
		"room_0_min_visible_smoke_layer_m": 0.721500616758703,
		"room_0_peak_burned_hrr_kw": 243.910477833791,
		"room_0_peak_c_balance_frac": 0.946501909383873,
		"room_0_peak_co2_ppm": 80887.8058568048,
		"room_0_peak_co2_upper_ppm": 196271.768423359,
		"room_0_peak_co_ppm": 9628.50593245635,
		"room_0_peak_co_upper_ppm": 49652.1007958182,
		"room_0_peak_hcn_ppm": 86.7205105728674,
		"room_0_peak_hcn_upper_ppm": 447.198720365783,
		"room_0_peak_hrr_kw": 243.910477833791,
		"room_0_peak_pyrolysis_kw": 244.769659837004,
		"room_0_peak_temp_upper_c": 179.591490649676,
		"room_0_peak_temp_upper_raw_c": 179.591490649676,
		"room_0_peak_upper_zone_mass_kg": 36.0026038925585,
		"room_0_peak_zone_total_energy_kj": 1534.70913208959,
		"smoke_deposited_total_kg": 0.000000000414571420987134,
		"smoke_generated_total_kg": 1.48240533518294,
		"smoke_vented_total_kg": 1.24766675044284,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 2.08333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_smoke_layer_2m_s": 50.916666666667,
		"time_room_0_temp_1_8m_above_150c_s": 296.000000000003,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327,
	"two_zone_v1_profile": true
}