{
	"baseline": {},
	"case": "cfast_corridor_chain",
	"comparison_contract_version": 1,
	"duration_s": 600.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "upper",
	"fire_o2_mode_requested": "upper",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"doorway_thermal_counterflow_enabled": 1.0,
		"fire_o2_mass_tracking_enabled": 0.0,
		"global_carbon_error_kg": 1.30953141086913,
		"global_carbon_error_kg_abs": 1.30953141086913,
		"global_carbon_postclamp_excess_kg": 1.30953141086916,
		"global_carbon_preclamp_excess_kg": 1.30953141086916,
		"global_carbon_transport_residual_kg": -0.0000000000000326405569239796,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 21.5940220767886,
		"peak_co_ppm_global": 484.005462228808,
		"peak_co_upper_ppm_global": 1203.7520290801,
		"peak_global_carbon_error_kg_abs": 1.30953141086913,
		"peak_global_carbon_transport_residual_kg_abs": 0.0000000000000361932706027801,
		"peak_hrr_kw_global": 299.888228917267,
		"peak_temp_upper_c_global": 205.94401253745,
		"peak_temp_upper_raw_c_global": 205.94401253745,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 266.092683973286,
		"room_0_final_c_balance_frac": 0.841101835369532,
		"room_0_final_co2_ppm": 55898.2307046983,
		"room_0_final_co2_upper_ppm": 259163.442966149,
		"room_0_final_co_ppm": 367.131692493757,
		"room_0_final_co_upper_ppm": 1197.64104391726,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 494.195531911909,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 29.4543262728017,
		"room_0_final_fed_co": 16.9343992869987,
		"room_0_final_fed_hcn": 12.4237384565755,
		"room_0_final_fed_heat": 0.0,
		"room_0_final_fed_hypoxia": 0.0961885292275861,
		"room_0_final_fire_o2_min_ref": 0.025,
		"room_0_final_fire_o2_ref": 0.132903277211613,
		"room_0_final_fire_time_s": 558.792389322383,
		"room_0_final_flame_hrr_target_kw": 263.331597445473,
		"room_0_final_flow_interface_m": 1.4772053691867,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5848.32849579819,
		"room_0_final_hot_layer_m": 1.4772053691867,
		"room_0_final_hrr_kw": 266.092683973286,
		"room_0_final_hrr_target_kw": 263.331597445473,
		"room_0_final_layer_150c_m": 2.39999999999995,
		"room_0_final_lower_zone_energy_kj": 26.6665013402789,
		"room_0_final_lower_zone_mass_kg": 35.3619634738607,
		"room_0_final_o2": 0.154050004807889,
		"room_0_final_o2_hrr_factor": 0.877771991484911,
		"room_0_final_o2_upper": 0.132903277211613,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 1.99997617975421,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 129.350610264792,
		"room_0_final_pyrolysis_kw": 263.331597445473,
		"room_0_final_remaining_fuel_MJ": 5848.32849332316,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.112367058992212,
		"room_0_final_smoke_layer_m": 1.47382485166094,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 20.7541012636357,
		"room_0_final_temp_at_0_5m_c": 20.7541012636357,
		"room_0_final_temp_at_0_9m_c": 20.7541012636357,
		"room_0_final_temp_at_1_0m_c": 20.7541012636357,
		"room_0_final_temp_at_1_1m_c": 20.7541012636357,
		"room_0_final_temp_at_1_5m_c": 94.5561135979141,
		"room_0_final_temp_at_1_8m_c": 94.5561135979141,
		"room_0_final_temp_at_2_2m_c": 94.5561135979141,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 94.5561135979141,
		"room_0_final_thermal_layer_m": 1.4772053691867,
		"room_0_final_two_zone_boundary_energy_kj": -1563.85731504034,
		"room_0_final_two_zone_boundary_mass_kg": 399.588977924517,
		"room_0_final_two_zone_opening_lower_in_kg": 123.115980687344,
		"room_0_final_two_zone_opening_lower_out_kg": 1.39550012254681,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 29.4363354658094,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 0.820730427108508,
		"room_0_final_upper_zone_energy_kj": 1316.402231815,
		"room_0_final_upper_zone_mass_kg": 17.6565296699133,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.0568441932486113,
		"room_0_final_visible_smoke_layer_m": 1.47382485166094,
		"room_0_final_wall_T_mid_c": 23.26451057027,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 1343.06873315527,
		"room_0_final_zone_total_mass_kg": 53.018493143774,
		"room_0_max_ceiling_jet_temp_c": 72.4512173659839,
		"room_0_max_fed": 29.4543262728017,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 3,
		"room_0_max_overpressure_model_pa": 1.99999397946909,
		"room_0_max_overpressure_pa": 145.779000168116,
		"room_0_max_passive_fuel_flux_kw_m2": 0.0,
		"room_0_max_passive_fuel_surface_temp_c": 354.997973972391,
		"room_0_max_pressure_pa_therm": 145.779000168116,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 21.5940220767886,
		"room_0_min_fire_o2_ref": 0.132903277211613,
		"room_0_min_flow_interface_m": 1.4772053691867,
		"room_0_min_l150_m": 1.81795659294406,
		"room_0_min_lower_zone_mass_kg": 35.3619634738607,
		"room_0_min_o2_upper": 0.132903277211613,
		"room_0_min_thermal_layer_m": 1.4772053691867,
		"room_0_min_visibility_m": 0.0568441932486113,
		"room_0_min_visible_smoke_layer_m": 1.47382485166094,
		"room_0_peak_burned_hrr_kw": 299.888228917267,
		"room_0_peak_c_balance_frac": 0.868024409593847,
		"room_0_peak_co2_ppm": 56218.4538534715,
		"room_0_peak_co2_upper_ppm": 259163.442966149,
		"room_0_peak_co_ppm": 367.229053541311,
		"room_0_peak_co_upper_ppm": 1203.7520290801,
		"room_0_peak_hcn_ppm": 50.6528379070217,
		"room_0_peak_hcn_upper_ppm": 165.065777183922,
		"room_0_peak_hrr_kw": 299.888228917267,
		"room_0_peak_pyrolysis_kw": 300.0,
		"room_0_peak_temp_upper_c": 205.94401253745,
		"room_0_peak_temp_upper_raw_c": 205.94401253745,
		"room_0_peak_upper_zone_mass_kg": 17.6565296699133,
		"room_0_peak_zone_total_energy_kj": 1365.86567127913,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 58792.0520610121,
		"room_1_final_co2_upper_ppm": 3018.99413249603,
		"room_1_final_co_ppm": 387.076112027834,
		"room_1_final_co_upper_ppm": 673.712933155348,
		"room_1_final_dominant_fuel_object_exposure_s": 0.0,
		"room_1_final_dominant_fuel_object_id": "pasillo_alfombra",
		"room_1_final_dominant_fuel_object_remaining_MJ": 260.0,
		"room_1_final_dominant_fuel_object_state": "cold",
		"room_1_final_fed": 0.287579469565468,
		"room_1_final_fed_co": 0.161459256487065,
		"room_1_final_fed_hcn": 0.116330020177702,
		"room_1_final_fed_heat": 0.0,
		"room_1_final_fed_hypoxia": 0.00979019290070149,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.164621347419191,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 0.929805487963786,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 0,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 0.929805487963786,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.4,
		"room_1_final_lower_zone_energy_kj": 13.8033464770214,
		"room_1_final_lower_zone_mass_kg": 11.6684628089974,
		"room_1_final_o2": 0.168658240577645,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.164600798095702,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_overpressure_model_pa": 1.07125870033243,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.10790322588627,
		"room_1_final_smoke_layer_m": 0.921959553940648,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 21.1829618607841,
		"room_1_final_temp_at_0_5m_c": 21.1829618607841,
		"room_1_final_temp_at_0_9m_c": 21.1829618607841,
		"room_1_final_temp_at_1_0m_c": 39.4089710058827,
		"room_1_final_temp_at_1_1m_c": 39.4089710058827,
		"room_1_final_temp_at_1_5m_c": 39.4089710058827,
		"room_1_final_temp_at_1_8m_c": 39.4089710058827,
		"room_1_final_temp_at_2_2m_c": 39.4089710058827,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 39.4089710058827,
		"room_1_final_thermal_layer_m": 0.929805487963786,
		"room_1_final_two_zone_boundary_energy_kj": -5332.72455146179,
		"room_1_final_two_zone_boundary_mass_kg": -21.3659595530343,
		"room_1_final_two_zone_opening_lower_in_kg": 122.111095778404,
		"room_1_final_two_zone_opening_lower_out_kg": 124.203657914178,
		"room_1_final_two_zone_opening_upper_in_kg": 29.276760892625,
		"room_1_final_two_zone_opening_upper_out_kg": 119.46834385584,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.0,
		"room_1_final_upper_zone_energy_kj": 337.214145150833,
		"room_1_final_upper_zone_mass_kg": 17.374138229617,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.0495956048488675,
		"room_1_final_visible_smoke_layer_m": 0.921959553940648,
		"room_1_final_wall_T_mid_c": 21.667126753401,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 351.017491627854,
		"room_1_final_zone_total_mass_kg": 29.0426010386144,
		"room_1_max_ceiling_jet_temp_c": 109.484525855604,
		"room_1_max_fed": 0.287579469565468,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 0,
		"room_1_max_fuel_objects_pyrolyzing_count": 0,
		"room_1_max_overpressure_model_pa": 1.48843962534765,
		"room_1_max_overpressure_pa": 1.48843962534765,
		"room_1_max_passive_fuel_flux_kw_m2": 0.863371800927772,
		"room_1_max_passive_fuel_surface_temp_c": 37.8387204170777,
		"room_1_max_pressure_pa_therm": 0.0,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 1.01689718554352,
		"room_1_min_fire_o2_ref": 0.164621347419191,
		"room_1_min_flow_interface_m": 0.929805487963786,
		"room_1_min_l150_m": 2.4,
		"room_1_min_lower_zone_mass_kg": 11.6684628089974,
		"room_1_min_o2_upper": 0.164600798095702,
		"room_1_min_thermal_layer_m": 0.929805487963786,
		"room_1_min_visibility_m": 0.0495956048488675,
		"room_1_min_visible_smoke_layer_m": 0.921959553940648,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 59064.7347231781,
		"room_1_peak_co2_upper_ppm": 3914.75927998694,
		"room_1_peak_co_ppm": 387.656370004983,
		"room_1_peak_co_upper_ppm": 674.928953382488,
		"room_1_peak_hcn_ppm": 54.0234496465461,
		"room_1_peak_hcn_upper_ppm": 94.0788853151283,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 109.484525855604,
		"room_1_peak_temp_upper_raw_c": 109.484525855604,
		"room_1_peak_upper_zone_mass_kg": 17.374138229617,
		"room_1_peak_zone_total_energy_kj": 526.612414953711,
		"room_2_final_bud_cum_e_fire_kj": 0.0,
		"room_2_final_bud_cum_q_residual_kj": 0.0,
		"room_2_final_bud_cum_residual_frac": 0.0,
		"room_2_final_bud_e_fire_kj": 0.0,
		"room_2_final_bud_q_residual_kj": 0.0,
		"room_2_final_bud_residual_frac": 0.0,
		"room_2_final_burned_hrr_kw": 0.0,
		"room_2_final_c_balance_frac": 0.0,
		"room_2_final_co2_ppm": 73661.2361215247,
		"room_2_final_co2_upper_ppm": 563.971538115941,
		"room_2_final_co_ppm": 483.670978892038,
		"room_2_final_co_upper_ppm": 765.641033163782,
		"room_2_final_dominant_fuel_object_exposure_s": 0.0,
		"room_2_final_dominant_fuel_object_id": "dorm1_alfombra",
		"room_2_final_dominant_fuel_object_remaining_MJ": 250.0,
		"room_2_final_dominant_fuel_object_state": "cold",
		"room_2_final_fed": 0.313181433342379,
		"room_2_final_fed_co": 0.173659219630083,
		"room_2_final_fed_hcn": 0.132755333583415,
		"room_2_final_fed_heat": 0.0,
		"room_2_final_fed_hypoxia": 0.00676688012888082,
		"room_2_final_fire_o2_min_ref": 0.0,
		"room_2_final_fire_o2_ref": 0.171902688913386,
		"room_2_final_fire_time_s": 0.0,
		"room_2_final_flame_hrr_target_kw": 0.0,
		"room_2_final_flow_interface_m": 0.826882947963444,
		"room_2_final_fuel_objects_flaming_count": 0,
		"room_2_final_fuel_objects_heating_count": 0,
		"room_2_final_fuel_objects_pyrolyzing_count": 0,
		"room_2_final_fuel_objects_remaining_MJ": 3500.0,
		"room_2_final_hot_layer_m": 0.826882947963444,
		"room_2_final_hrr_kw": 0.0,
		"room_2_final_hrr_target_kw": 0.0,
		"room_2_final_layer_150c_m": 2.4,
		"room_2_final_lower_zone_energy_kj": 1.24604708807033,
		"room_2_final_lower_zone_mass_kg": 10.4144745999225,
		"room_2_final_o2": 0.173225936751162,
		"room_2_final_o2_hrr_factor": 1.0,
		"room_2_final_o2_upper": 0.171888700006091,
		"room_2_final_outside_open_path_factor": 0.0,
		"room_2_final_overpressure_model_pa": 0.669395874695207,
		"room_2_final_pool_release_hrr_target_kw": 0.0,
		"room_2_final_pressure_pa_therm": 0.0,
		"room_2_final_pyrolysis_kw": 0.0,
		"room_2_final_remaining_fuel_MJ": 3500.0,
		"room_2_final_retained_unburned_MJ": 0.0,
		"room_2_final_smoke_kg": 0.12536362622248,
		"room_2_final_smoke_layer_m": 0.819644551136698,
		"room_2_final_smolder_hrr_target_kw": 0.0,
		"room_2_final_temp_at_0_1m_c": 20.119645698505,
		"room_2_final_temp_at_0_5m_c": 20.119645698505,
		"room_2_final_temp_at_0_9m_c": 31.0189414578529,
		"room_2_final_temp_at_1_0m_c": 31.0189414578529,
		"room_2_final_temp_at_1_1m_c": 31.0189414578529,
		"room_2_final_temp_at_1_5m_c": 31.0189414578529,
		"room_2_final_temp_at_1_8m_c": 31.0189414578529,
		"room_2_final_temp_at_2_2m_c": 31.0189414578529,
		"room_2_final_temp_upper_clamp_count": 0,
		"room_2_final_temp_upper_clamp_time_s": 0.0,
		"room_2_final_temp_upper_clamped": false,
		"room_2_final_temp_upper_raw_c": 31.0189414578529,
		"room_2_final_thermal_layer_m": 0.826882947963444,
		"room_2_final_two_zone_boundary_energy_kj": -292.443888656907,
		"room_2_final_two_zone_boundary_mass_kg": -22.3602640295925,
		"room_2_final_two_zone_opening_lower_in_kg": 1.57676937886924,
		"room_2_final_two_zone_opening_lower_out_kg": 120.556021082673,
		"room_2_final_two_zone_opening_upper_in_kg": 118.979251703804,
		"room_2_final_two_zone_opening_upper_out_kg": 0.0,
		"room_2_final_unburned_generation_kw": 0.0,
		"room_2_final_upper_radiative_loss_kw": 0.0,
		"room_2_final_upper_zone_energy_kj": 210.49728160539,
		"room_2_final_upper_zone_mass_kg": 19.1032217033311,
		"room_2_final_ventilation_response_factor": 0.0,
		"room_2_final_visibility_m": 0.0456430369606577,
		"room_2_final_visible_smoke_layer_m": 0.819644551136698,
		"room_2_final_wall_T_mid_c": 20.8899684582691,
		"room_2_final_wall_T_outer_c": 20.0,
		"room_2_final_wall_k_kw_m_k": -1.0,
		"room_2_final_wall_thickness_m": -1.0,
		"room_2_final_zone_total_energy_kj": 211.74332869346,
		"room_2_final_zone_total_mass_kg": 29.5176963032537,
		"room_2_max_ceiling_jet_temp_c": 75.3393280690651,
		"room_2_max_fed": 0.313181433342379,
		"room_2_max_fuel_objects_flaming_count": 0,
		"room_2_max_fuel_objects_heating_count": 0,
		"room_2_max_fuel_objects_pyrolyzing_count": 0,
		"room_2_max_overpressure_model_pa": 0.790247094747214,
		"room_2_max_overpressure_pa": 0.790247094747214,
		"room_2_max_passive_fuel_flux_kw_m2": 0.130613521970509,
		"room_2_max_passive_fuel_surface_temp_c": 25.8625548206776,
		"room_2_max_pressure_pa_therm": 0.0,
		"room_2_max_unburned_generation_kw": 0.0,
		"room_2_max_upper_radiative_loss_kw": 0.0,
		"room_2_min_fire_o2_ref": 0.171902688913386,
		"room_2_min_flow_interface_m": 0.826882947963444,
		"room_2_min_l150_m": 2.4,
		"room_2_min_lower_zone_mass_kg": 10.4144745999225,
		"room_2_min_o2_upper": 0.171888700006091,
		"room_2_min_thermal_layer_m": 0.826882947963444,
		"room_2_min_visibility_m": 0.0456430369606577,
		"room_2_min_visible_smoke_layer_m": 0.819644551136698,
		"room_2_peak_burned_hrr_kw": 0.0,
		"room_2_peak_c_balance_frac": 0.0,
		"room_2_peak_co2_ppm": 73791.4039420394,
		"room_2_peak_co2_upper_ppm": 571.278999143981,
		"room_2_peak_co_ppm": 484.005462228808,
		"room_2_peak_co_upper_ppm": 766.270192453496,
		"room_2_peak_hcn_ppm": 70.5884159954755,
		"room_2_peak_hcn_upper_ppm": 111.819375754326,
		"room_2_peak_hrr_kw": 0.0,
		"room_2_peak_pyrolysis_kw": 0.0,
		"room_2_peak_temp_upper_c": 75.3393280690651,
		"room_2_peak_temp_upper_raw_c": 75.3393280690651,
		"room_2_peak_upper_zone_mass_kg": 19.1032217033311,
		"room_2_peak_zone_total_energy_kj": 261.205190368522,
		"smoke_deposited_total_kg": 0.00150309522008268,
		"smoke_generated_total_kg": 2.27319417047356,
		"smoke_vented_total_kg": 0.921547968860438,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.583333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_smoke_layer_2m_s": 31.6666666666665,
		"time_room_2_smoke_start_s": 69.1666666666671,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327,
	"two_zone_v1_profile": true
}