{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_0_min_o2_upper": {
				"actual": 0.0545112098837497,
				"pass": false,
				"rule": {
					"max": 0.116,
					"min": 0.062
				}
			},
			"room_0_peak_co2_upper_ppm": {
				"actual": 143272.003663227,
				"pass": true,
				"rule": {
					"max": 217000.0,
					"min": 115000.0
				}
			},
			"room_0_peak_hrr_kw": {
				"actual": 197.180120701859,
				"pass": true,
				"rule": {
					"max": 260.0,
					"min": 130.0
				}
			}
		}
	},
	"case": "cfast_hrr_ventilation_limited_f2",
	"comparison_contract_version": 1,
	"duration_s": 900.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 2.70349047109325,
		"global_carbon_error_kg_abs": 2.70349047109325,
		"global_carbon_postclamp_excess_kg": 2.703506296886,
		"global_carbon_preclamp_excess_kg": 2.703506296886,
		"global_carbon_transport_residual_kg": -0.000015825792749613,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 4.32576097680554,
		"peak_co_ppm_global": 109.702628675027,
		"peak_co_upper_ppm_global": 617.337291780538,
		"peak_global_carbon_error_kg_abs": 2.70349047109325,
		"peak_global_carbon_transport_residual_kg_abs": 0.0000158257928157823,
		"peak_hrr_kw_global": 197.180120701859,
		"peak_temp_upper_c_global": 130.23516157106,
		"peak_temp_upper_raw_c_global": 130.23516157106,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 197.180120701859,
		"room_0_final_c_balance_frac": 0.545582914423114,
		"room_0_final_co2_ppm": 1656.59145790793,
		"room_0_final_co2_upper_ppm": 135403.433125006,
		"room_0_final_co_ppm": 109.476240817422,
		"room_0_final_co_upper_ppm": 572.332807655741,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 437.379993634591,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 8.93393361075256,
		"room_0_final_fed_co": 3.36307294795532,
		"room_0_final_fed_hcn": 0.225718188986219,
		"room_0_final_fed_heat": 0.0,
		"room_0_final_fed_hypoxia": 5.34514247381101,
		"room_0_final_fire_o2_min_ref": 0.02,
		"room_0_final_fire_o2_ref": 0.149025663713711,
		"room_0_final_fire_time_s": 757.518557658458,
		"room_0_final_flame_hrr_target_kw": 558.57005892334,
		"room_0_final_flow_interface_m": 1.76829764401935,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5463.60763259808,
		"room_0_final_hot_layer_m": 1.76829764401935,
		"room_0_final_hrr_kw": 197.180120701859,
		"room_0_final_hrr_target_kw": 197.18012070186,
		"room_0_final_layer_150c_m": 2.4,
		"room_0_final_lower_zone_energy_kj": 198.021855316208,
		"room_0_final_lower_zone_mass_kg": 41.7636467642464,
		"room_0_final_o2": 0.106926000847828,
		"room_0_final_o2_hrr_factor": 0.698212573654174,
		"room_0_final_o2_upper": 0.0545112098837497,
		"room_0_final_outside_open_path_factor": 0.05,
		"room_0_final_overpressure_model_pa": 1.83645951473954,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 0.0,
		"room_0_final_pyrolysis_kw": 558.57005892334,
		"room_0_final_remaining_fuel_MJ": 5463.60763012821,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.0735429102455061,
		"room_0_final_smoke_layer_m": 1.77094793238857,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 24.7414886069225,
		"room_0_final_temp_at_0_5m_c": 24.7414886069225,
		"room_0_final_temp_at_0_9m_c": 24.7414886069225,
		"room_0_final_temp_at_1_0m_c": 24.7414886069225,
		"room_0_final_temp_at_1_1m_c": 24.7414886069225,
		"room_0_final_temp_at_1_5m_c": 24.7414886069225,
		"room_0_final_temp_at_1_8m_c": 130.23516157106,
		"room_0_final_temp_at_2_2m_c": 130.23516157106,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 130.23516157106,
		"room_0_final_thermal_layer_m": 1.76829764401935,
		"room_0_final_two_zone_boundary_energy_kj": -697.610153385541,
		"room_0_final_two_zone_boundary_mass_kg": 170.285143319556,
		"room_0_final_two_zone_opening_lower_in_kg": 0.0,
		"room_0_final_two_zone_opening_lower_out_kg": 0.0,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 4.20286615246401,
		"room_0_final_upper_zone_energy_kj": 1214.54570095672,
		"room_0_final_upper_zone_mass_kg": 11.0177704068932,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.0589899163219912,
		"room_0_final_visible_smoke_layer_m": 1.77094793238857,
		"room_0_final_wall_T_mid_c": 24.8128601239417,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 1412.56755627293,
		"room_0_final_zone_total_mass_kg": 52.7814171711396,
		"room_0_max_ceiling_jet_temp_c": 72.3767920685389,
		"room_0_max_fed": 8.93393361075256,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 3,
		"room_0_max_overpressure_model_pa": 1.99999089223519,
		"room_0_max_overpressure_pa": 1.99999089223519,
		"room_0_max_passive_fuel_flux_kw_m2": 0.0,
		"room_0_max_passive_fuel_surface_temp_c": 354.999986377174,
		"room_0_max_pressure_pa_therm": 0.0,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 4.32576097680554,
		"room_0_min_fire_o2_ref": 0.149025663713711,
		"room_0_min_flow_interface_m": 1.27194806810528,
		"room_0_min_l150_m": 2.4,
		"room_0_min_lower_zone_mass_kg": 30.2853435624329,
		"room_0_min_o2_upper": 0.0545112098837497,
		"room_0_min_thermal_layer_m": 1.27194806810528,
		"room_0_min_visibility_m": 0.0588218353254724,
		"room_0_min_visible_smoke_layer_m": 1.27511903704194,
		"room_0_peak_burned_hrr_kw": 197.180120701859,
		"room_0_peak_c_balance_frac": 0.841247233911934,
		"room_0_peak_co2_ppm": 2326.26116174328,
		"room_0_peak_co2_upper_ppm": 143272.003663227,
		"room_0_peak_co_ppm": 109.702628675027,
		"room_0_peak_co_upper_ppm": 617.337291780538,
		"room_0_peak_hcn_ppm": 1.78356359798843,
		"room_0_peak_hcn_upper_ppm": 9.97350567400818,
		"room_0_peak_hrr_kw": 197.180120701859,
		"room_0_peak_pyrolysis_kw": 798.792992688982,
		"room_0_peak_temp_upper_c": 130.23516157106,
		"room_0_peak_temp_upper_raw_c": 130.23516157106,
		"room_0_peak_upper_zone_mass_kg": 22.4914732529102,
		"room_0_peak_zone_total_energy_kj": 1521.62293751217,
		"smoke_deposited_total_kg": 0.0,
		"smoke_generated_total_kg": 10.4557563550438,
		"smoke_vented_total_kg": 10.3652463161563,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.583333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_smoke_layer_2m_s": 30.1666666666665,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 900.00000000013,
	"two_zone_v1_profile": true
}