{
	"baseline": {},
	"case": "cfast_long_burnout_3600s",
	"comparison_contract_version": 1,
	"duration_s": 3600.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "upper",
	"fire_o2_mode_requested": "upper",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"doorway_thermal_counterflow_enabled": 0.0,
		"fire_o2_mass_tracking_enabled": 0.0,
		"global_carbon_error_kg": 36.8359533964084,
		"global_carbon_error_kg_abs": 36.8359533964084,
		"global_carbon_postclamp_excess_kg": 36.8359533964079,
		"global_carbon_preclamp_excess_kg": 36.8359533964079,
		"global_carbon_transport_residual_kg": 0.000000000000504485342389671,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 42.4323585113113,
		"peak_co_ppm_global": 1230.69955590592,
		"peak_co_upper_ppm_global": 2247.29729477993,
		"peak_global_carbon_error_kg_abs": 36.8359533964084,
		"peak_global_carbon_transport_residual_kg_abs": 0.000000000000653699316899292,
		"peak_hrr_kw_global": 601.19037546999,
		"peak_temp_upper_c_global": 480.0,
		"peak_temp_upper_raw_c_global": 480.0,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 274.207132386604,
		"room_0_final_c_balance_frac": 0.606892969130539,
		"room_0_final_co2_ppm": 101415.331766948,
		"room_0_final_co2_upper_ppm": 16130.2378195066,
		"room_0_final_co_ppm": 793.295244489931,
		"room_0_final_co_upper_ppm": 1352.88117886539,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 350.477183416163,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 229.726097474272,
		"room_0_final_fed_co": 18.4481360782308,
		"room_0_final_fed_hcn": 76.0872401809374,
		"room_0_final_fed_heat": 0.0,
		"room_0_final_fed_hypoxia": 135.190721215102,
		"room_0_final_fire_o2_min_ref": 0.02,
		"room_0_final_fire_o2_ref": 0.0479900421359931,
		"room_0_final_fire_time_s": 1030.28936573006,
		"room_0_final_flame_hrr_target_kw": 275.103618902898,
		"room_0_final_flow_interface_m": 0.473250674284597,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 4880.38720975188,
		"room_0_final_hot_layer_m": 0.473250674284597,
		"room_0_final_hrr_kw": 274.207132386604,
		"room_0_final_hrr_target_kw": 275.103618902898,
		"room_0_final_layer_150c_m": 2.39999999999974,
		"room_0_final_lower_zone_energy_kj": 210.793021635047,
		"room_0_final_lower_zone_mass_kg": 10.6389540171152,
		"room_0_final_o2": 0.0375354324776281,
		"room_0_final_o2_hrr_factor": 0.214924702267889,
		"room_0_final_o2_upper": 0.0479900421359931,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 6.0181950512658,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 1026.43019071558,
		"room_0_final_pyrolysis_kw": 275.103618902898,
		"room_0_final_remaining_fuel_MJ": 4875.44264304627,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 3.44714662525112,
		"room_0_final_smoke_layer_m": 0.472639980043339,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 39.8133219953708,
		"room_0_final_temp_at_0_5m_c": 128.204998971052,
		"room_0_final_temp_at_0_9m_c": 128.204998971052,
		"room_0_final_temp_at_1_0m_c": 128.204998971052,
		"room_0_final_temp_at_1_1m_c": 128.204998971052,
		"room_0_final_temp_at_1_5m_c": 128.204998971052,
		"room_0_final_temp_at_1_8m_c": 128.204998971052,
		"room_0_final_temp_at_2_2m_c": 128.204998971052,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 128.204998971052,
		"room_0_final_thermal_layer_m": 0.473250674284597,
		"room_0_final_two_zone_boundary_energy_kj": -16847.773499551,
		"room_0_final_two_zone_boundary_mass_kg": 339.534170657288,
		"room_0_final_two_zone_opening_lower_in_kg": 0.0,
		"room_0_final_two_zone_opening_lower_out_kg": 0.0,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 6.08914363511347,
		"room_0_final_upper_zone_energy_kj": 3654.64337695935,
		"room_0_final_upper_zone_mass_kg": 33.775180552768,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.00385598279205728,
		"room_0_final_visible_smoke_layer_m": 0.472639980043339,
		"room_0_final_wall_T_mid_c": 54.9012654065679,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 3865.43639859439,
		"room_0_final_zone_total_mass_kg": 44.4141345698832,
		"room_0_max_ceiling_jet_temp_c": 177.144085692625,
		"room_0_max_fed": 229.726097474272,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 6,
		"room_0_max_overpressure_model_pa": 8.5449853431758,
		"room_0_max_overpressure_pa": 4934.54670576874,
		"room_0_max_passive_fuel_flux_kw_m2": 4.54664472371503,
		"room_0_max_passive_fuel_surface_temp_c": 409.999999694887,
		"room_0_max_pressure_pa_therm": 4934.54670576874,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 42.4323585113113,
		"room_0_min_fire_o2_ref": 0.000507629752884556,
		"room_0_min_flow_interface_m": 0.359998836904934,
		"room_0_min_l150_m": 0.360401939971022,
		"room_0_min_lower_zone_mass_kg": 8.06976090505753,
		"room_0_min_o2_upper": 0.000507629752884556,
		"room_0_min_thermal_layer_m": 0.359998836904934,
		"room_0_min_visibility_m": 0.00199415029442605,
		"room_0_min_visible_smoke_layer_m": 0.35939012725699,
		"room_0_peak_burned_hrr_kw": 601.19037546999,
		"room_0_peak_c_balance_frac": 0.834303999207362,
		"room_0_peak_co2_ppm": 176802.713443544,
		"room_0_peak_co2_upper_ppm": 126099.714376215,
		"room_0_peak_co_ppm": 1230.69955590592,
		"room_0_peak_co_upper_ppm": 2247.29729477993,
		"room_0_peak_hcn_ppm": 1020.72876196439,
		"room_0_peak_hcn_upper_ppm": 1863.88388180403,
		"room_0_peak_hrr_kw": 601.19037546999,
		"room_0_peak_pyrolysis_kw": 604.106761911631,
		"room_0_peak_temp_upper_c": 209.175415493531,
		"room_0_peak_temp_upper_raw_c": 209.175415493531,
		"room_0_peak_upper_zone_mass_kg": 39.6473422052482,
		"room_0_peak_zone_total_energy_kj": 5396.46447581082,
		"smoke_deposited_total_kg": 0.00179414371612104,
		"smoke_generated_total_kg": 54.2051699199548,
		"smoke_vented_total_kg": 50.7510040018683,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"temp_upper_clamp_sample_count_global": 2,
		"time_room_0_fuel_flaming_s": 0.75,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_l150_below_0_5m_s": 473.916666666629,
		"time_room_0_l150_below_1_8m_s": 188.000000000004,
		"time_room_0_smoke_layer_2m_s": 34.7499999999999,
		"time_room_0_smoke_start_s": 22.4166666666666,
		"time_room_0_temp_1_8m_above_150c_s": 166.916666666668,
		"time_room_4_temp_upper_clamped_s": 1639.08333333296,
		"time_temp_upper_clamped_global_s": 1639.08333333296,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 3600.00000000208,
	"two_zone_v1_profile": true
}