{
	"baseline": {
		"all_pass": false,
		"checks": {
			"peak_temp_upper_c_global": {
				"actual": 538.5374583472,
				"pass": false,
				"rule": {
					"min": 550.0
				}
			},
			"room_0_final_smoke_kg": {
				"actual": 0.0399484348618639,
				"pass": false,
				"rule": {
					"min": 0.3
				}
			},
			"room_0_final_temp_upper_raw_c": {
				"actual": 197.011222078467,
				"pass": false,
				"rule": {
					"max": 480.0,
					"min": 300.0
				}
			},
			"room_0_peak_hrr_kw": {
				"actual": 971.526840360528,
				"pass": true,
				"rule": {
					"min": 650.0
				}
			},
			"smoke_generated_total_kg": {
				"actual": 7.57600922489278,
				"pass": true,
				"rule": {
					"min": 6.0
				}
			},
			"time_room_0_l150_below_1_8m_s": {
				"actual": 165.416666666668,
				"pass": true,
				"rule": {
					"min": 60.0
				}
			},
			"time_room_0_smoke_layer_2m_s": {
				"actual": 33.5833333333332,
				"pass": true,
				"rule": {
					"max": 45.0,
					"min": 20.0
				}
			}
		}
	},
	"case": "cfast_multi_fuel_couch_tv",
	"comparison_contract_version": 1,
	"duration_s": 600.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"doorway_thermal_counterflow_enabled": 0.0,
		"fire_o2_mass_tracking_enabled": 0.0,
		"global_carbon_error_kg": 5.48838348061653,
		"global_carbon_error_kg_abs": 5.48838348061653,
		"global_carbon_postclamp_excess_kg": 5.48838348061638,
		"global_carbon_preclamp_excess_kg": 5.48838348061638,
		"global_carbon_transport_residual_kg": 0.000000000000149213974509621,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 442.647729464784,
		"peak_co_ppm_global": 741.067821993168,
		"peak_co_upper_ppm_global": 23486.9999250321,
		"peak_global_carbon_error_kg_abs": 5.48838348061653,
		"peak_global_carbon_transport_residual_kg_abs": 0.000000000000184741111297626,
		"peak_hrr_kw_global": 971.526840360528,
		"peak_temp_upper_c_global": 538.5374583472,
		"peak_temp_upper_raw_c_global": 538.5374583472,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 912.596810574774,
		"room_0_final_c_balance_frac": 0.928294024527997,
		"room_0_final_co2_ppm": 3427.81469811079,
		"room_0_final_co2_upper_ppm": 1332.1387962831,
		"room_0_final_co_ppm": 351.244555946048,
		"room_0_final_co_upper_ppm": 1600.15750023073,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 447.459951095345,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 172.456410458238,
		"room_0_final_fed_co": 0.917844414959911,
		"room_0_final_fed_hcn": 0.0437524995851678,
		"room_0_final_fed_heat": 7.71386040783627,
		"room_0_final_fed_hypoxia": 163.780953135857,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.198423587443287,
		"room_0_final_fire_time_s": 548.005938969299,
		"room_0_final_flame_hrr_target_kw": 912.608548101635,
		"room_0_final_flow_interface_m": 1.55570824883172,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5534.60943090277,
		"room_0_final_hot_layer_m": 1.55570824883172,
		"room_0_final_hrr_kw": 912.596810574774,
		"room_0_final_hrr_target_kw": 912.608548101635,
		"room_0_final_layer_150c_m": 1.63714097357639,
		"room_0_final_lower_zone_energy_kj": 372.988092457422,
		"room_0_final_lower_zone_mass_kg": 36.064642255249,
		"room_0_final_o2": 0.155081090495462,
		"room_0_final_o2_hrr_factor": 0.902734454645984,
		"room_0_final_o2_upper": 0.000824013113355727,
		"room_0_final_outside_open_path_factor": 0.75,
		"room_0_final_overpressure_model_pa": 1.9731189169429,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 443.62344958496,
		"room_0_final_pyrolysis_kw": 912.608548101635,
		"room_0_final_remaining_fuel_MJ": 5534.60942842764,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.0399484348618639,
		"room_0_final_smoke_layer_m": 1.57155246354298,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 30.3422096860849,
		"room_0_final_temp_at_0_5m_c": 30.3422096860849,
		"room_0_final_temp_at_0_9m_c": 30.3422096860849,
		"room_0_final_temp_at_1_0m_c": 30.3422096860849,
		"room_0_final_temp_at_1_1m_c": 30.3422096860849,
		"room_0_final_temp_at_1_5m_c": 82.2561662168496,
		"room_0_final_temp_at_1_8m_c": 197.011222078467,
		"room_0_final_temp_at_2_2m_c": 197.011222078467,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 197.011222078467,
		"room_0_final_thermal_layer_m": 1.55570824883172,
		"room_0_final_two_zone_boundary_energy_kj": -19293.1301874876,
		"room_0_final_two_zone_boundary_mass_kg": 1250.12924506275,
		"room_0_final_two_zone_opening_lower_in_kg": 113.69094091477,
		"room_0_final_two_zone_opening_lower_out_kg": 32.4403836640062,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 81.2505572507643,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 13.6655489130335,
		"room_0_final_upper_zone_energy_kj": 2236.39071399651,
		"room_0_final_upper_zone_mass_kg": 12.6341747587345,
		"room_0_final_ventilation_response_factor": 0.149029170131225,
		"room_0_final_visibility_m": 0.143001400345788,
		"room_0_final_visible_smoke_layer_m": 1.57166109160399,
		"room_0_final_wall_T_mid_c": 26.0449334385599,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 2609.37880645393,
		"room_0_final_zone_total_mass_kg": 48.6988170139834,
		"room_0_max_ceiling_jet_temp_c": 121.227757119571,
		"room_0_max_fed": 172.456410458238,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 3,
		"room_0_max_overpressure_model_pa": 1.99999686637481,
		"room_0_max_overpressure_pa": 472.269638075907,
		"room_0_max_passive_fuel_flux_kw_m2": 10.9990230657296,
		"room_0_max_passive_fuel_surface_temp_c": 400.711586451794,
		"room_0_max_pressure_pa_therm": 472.269638075907,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 442.647729464784,
		"room_0_min_fire_o2_ref": 0.193513559861989,
		"room_0_min_flow_interface_m": 1.54735549376925,
		"room_0_min_l150_m": 1.6368723806225,
		"room_0_min_lower_zone_mass_kg": 35.8633708995363,
		"room_0_min_o2_upper": 0.000803631742528515,
		"room_0_min_thermal_layer_m": 1.54735549376925,
		"room_0_min_visibility_m": 0.00511673401151799,
		"room_0_min_visible_smoke_layer_m": 1.5653237406954,
		"room_0_peak_burned_hrr_kw": 971.526840360528,
		"room_0_peak_c_balance_frac": 0.94760596338773,
		"room_0_peak_co2_ppm": 8382.00327166257,
		"room_0_peak_co2_upper_ppm": 80254.6351422129,
		"room_0_peak_co_ppm": 741.067821993168,
		"room_0_peak_co_upper_ppm": 23486.9999250321,
		"room_0_peak_hcn_ppm": 7.23589100721892,
		"room_0_peak_hcn_upper_ppm": 228.965887699159,
		"room_0_peak_hrr_kw": 971.526840360528,
		"room_0_peak_pyrolysis_kw": 1000.501824642,
		"room_0_peak_temp_upper_c": 538.5374583472,
		"room_0_peak_temp_upper_raw_c": 538.5374583472,
		"room_0_peak_upper_zone_mass_kg": 12.7537372312235,
		"room_0_peak_zone_total_energy_kj": 3283.45946312507,
		"smoke_deposited_total_kg": 0.00275372968338227,
		"smoke_generated_total_kg": 7.57600922489278,
		"smoke_vented_total_kg": 6.43935599242836,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.583333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_l150_below_1_8m_s": 165.416666666668,
		"time_room_0_smoke_layer_2m_s": 33.5833333333332,
		"time_room_0_temp_1_8m_above_150c_s": 140.999999999999,
		"time_room_1_smoke_start_s": 45.2500000000002,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327,
	"two_zone_v1_profile": true
}