{
	"baseline": {
		"all_pass": true,
		"checks": {
			"room_0_max_overpressure_pa": {
				"actual": 1710.69067013577,
				"pass": true,
				"rule": {
					"max": 1918.0,
					"min": 1032.0
				}
			},
			"room_0_peak_hrr_kw": {
				"actual": 353.801960955332,
				"pass": true,
				"rule": {
					"max": 420.0,
					"min": 300.0
				}
			},
			"room_0_peak_temp_upper_c": {
				"actual": 244.131871259222,
				"pass": true,
				"rule": {
					"max": 320.0,
					"min": 180.0
				}
			}
		}
	},
	"case": "cfast_overpressure_sealed",
	"duration_s": 300.0,
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"max_upper_radiative_loss_kw_global": 49.6884044015168,
		"peak_co_ppm_global": 6490.65372453603,
		"peak_co_upper_ppm_global": 31439.4779282329,
		"peak_hrr_kw_global": 353.801960955332,
		"peak_temp_upper_c_global": 244.131871259222,
		"peak_temp_upper_raw_c_global": 244.131871259222,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 279.206158684176,
		"room_0_final_c_balance_frac": 0.947662674828257,
		"room_0_final_co2_ppm": 54115.0894754274,
		"room_0_final_co2_upper_ppm": 117119.810063473,
		"room_0_final_co_ppm": 6490.65372453603,
		"room_0_final_co_upper_ppm": 25996.0456742254,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 510.433414277402,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 0.743974980694932,
		"room_0_final_fed_co": 0.729703640525666,
		"room_0_final_fed_hcn": 0.0110917041605056,
		"room_0_final_fed_heat": 0.0,
		"room_0_final_fed_hypoxia": 0.00317963600876033,
		"room_0_final_fire_time_s": 270.778820865427,
		"room_0_final_flame_hrr_target_kw": 261.998181728578,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5940.97911968391,
		"room_0_final_hot_layer_m": 1.43098673588713,
		"room_0_final_hrr_kw": 279.206158684176,
		"room_0_final_hrr_target_kw": 261.998181728578,
		"room_0_final_layer_150c_m": 1.55554718928289,
		"room_0_final_o2": 0.131124330976763,
		"room_0_final_o2_hrr_factor": 0.654995454321444,
		"room_0_final_o2_upper": 0.0982316989070042,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pyrolysis_kw": 261.998181728578,
		"room_0_final_remaining_fuel_MJ": 5940.97911528284,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.169448922305095,
		"room_0_final_smoke_layer_m": 2.05682169094909,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 27.1948706079776,
		"room_0_final_temp_at_0_5m_c": 27.1948706079776,
		"room_0_final_temp_at_0_9m_c": 27.1948706079776,
		"room_0_final_temp_at_1_0m_c": 27.1948706079776,
		"room_0_final_temp_at_1_1m_c": 27.1948706079776,
		"room_0_final_temp_at_1_5m_c": 200.903360717891,
		"room_0_final_temp_at_1_8m_c": 200.903360717891,
		"room_0_final_temp_at_2_2m_c": 200.903360717891,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 200.903360717891,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 27.2916509643962,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.0139673178606026,
		"room_0_final_wall_T_mid_c": 21.0246571286892,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_max_ceiling_jet_temp_c": 71.6222071554495,
		"room_0_max_fed": 0.743974980694932,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 3,
		"room_0_max_overpressure_pa": 1710.69067013577,
		"room_0_max_passive_fuel_flux_kw_m2": 0.0,
		"room_0_max_passive_fuel_surface_temp_c": 354.69784433604,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 49.6884044015168,
		"room_0_min_l150_m": 1.55554718928289,
		"room_0_min_o2_upper": 0.0982316989070042,
		"room_0_min_visibility_m": 0.0139673178606026,
		"room_0_peak_burned_hrr_kw": 353.801960955332,
		"room_0_peak_c_balance_frac": 0.959218701303747,
		"room_0_peak_co2_ppm": 54115.0894754274,
		"room_0_peak_co2_upper_ppm": 117119.810063473,
		"room_0_peak_co_ppm": 6490.65372453603,
		"room_0_peak_co_upper_ppm": 31439.4779282329,
		"room_0_peak_hcn_ppm": 67.5514734595067,
		"room_0_peak_hcn_upper_ppm": 285.682634094433,
		"room_0_peak_hrr_kw": 353.801960955332,
		"room_0_peak_pyrolysis_kw": 357.938526022409,
		"room_0_peak_temp_upper_c": 244.131871259222,
		"room_0_peak_temp_upper_raw_c": 244.131871259222,
		"smoke_deposited_total_kg": 0.000000000797160931999987,
		"smoke_generated_total_kg": 1.10178481691449,
		"smoke_vented_total_kg": 0.932058748722474,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 1.08333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_l150_below_1_8m_s": 202.666666666672,
		"time_room_0_smoke_layer_2m_s": 39.6666666666667,
		"time_room_0_temp_1_8m_above_150c_s": 166.833333333335,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 300.000000000002
}