{
	"baseline": {
		"all_pass": true,
		"checks": {
			"opening_event_0_time_s": {
				"actual": 360.083333333321,
				"pass": true,
				"rule": {
					"expected": 360.08,
					"tolerance": 1.0
				}
			},
			"room_0_final_hot_layer_m": {
				"actual": 1.835657863001,
				"pass": true,
				"rule": {
					"expected": 1.822,
					"tolerance": 0.1
				}
			},
			"room_0_final_hrr_kw": {
				"actual": 1279.99999999999,
				"pass": true,
				"rule": {
					"expected": 1280.0,
					"tolerance": 60.0
				}
			},
			"room_0_final_layer_150c_m": {
				"actual": 1.85390637538958,
				"pass": true,
				"rule": {
					"expected": 1.854,
					"tolerance": 0.1
				}
			},
			"room_0_final_temp_upper_raw_c": {
				"actual": 291.145176603045,
				"pass": true,
				"rule": {
					"expected": 291.26,
					"tolerance": 10.0
				}
			},
			"room_0_min_l150_m": {
				"actual": 0.823046529308791,
				"pass": true,
				"rule": {
					"expected": 0.823,
					"tolerance": 0.1
				}
			}
		}
	},
	"case": "cfast_r0_window_360",
	"comparison_contract_version": 1,
	"duration_s": 520.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"doorway_thermal_counterflow_enabled": 0.0,
		"fire_o2_mass_tracking_enabled": 0.0,
		"global_carbon_error_kg": 3.39593499106078,
		"global_carbon_error_kg_abs": 3.39593499106078,
		"global_carbon_postclamp_excess_kg": 3.39593499106085,
		"global_carbon_preclamp_excess_kg": 3.39608908836206,
		"global_carbon_transport_residual_kg": -0.00000000000007061018436616,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 109.258435717753,
		"opening_event_0_time_s": 360.083333333321,
		"peak_co_ppm_global": 417.228506629024,
		"peak_co_upper_ppm_global": 2374.69264228415,
		"peak_global_carbon_error_kg_abs": 3.39593499106078,
		"peak_global_carbon_transport_residual_kg_abs": 0.000000000000130562227695918,
		"peak_hrr_kw_global": 1279.99999999999,
		"peak_temp_upper_c_global": 480.0,
		"peak_temp_upper_raw_c_global": 480.0,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 1279.99999999999,
		"room_0_final_c_balance_frac": 0.843544439099992,
		"room_0_final_co2_ppm": 7429.56259935335,
		"room_0_final_co2_upper_ppm": 9592.74816084823,
		"room_0_final_co_ppm": 24.7745465397209,
		"room_0_final_co_upper_ppm": 202.81072475745,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 473.8591146084,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 6.81688101676859,
		"room_0_final_fed_co": 1.51443818108068,
		"room_0_final_fed_hcn": 4.49709721489009,
		"room_0_final_fed_heat": 0.0,
		"room_0_final_fed_hypoxia": 0.805345620797821,
		"room_0_final_fire_o2_min_ref": 0.055,
		"room_0_final_fire_o2_ref": 0.190439846619754,
		"room_0_final_fire_time_s": 415.274048993048,
		"room_0_final_flame_hrr_target_kw": 1280.0,
		"room_0_final_flow_interface_m": 1.835657863001,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5697.96020460401,
		"room_0_final_hot_layer_m": 1.835657863001,
		"room_0_final_hrr_kw": 1279.99999999999,
		"room_0_final_hrr_target_kw": 1280.0,
		"room_0_final_layer_150c_m": 1.85390637538958,
		"room_0_final_lower_zone_energy_kj": 0.0548431106437668,
		"room_0_final_lower_zone_mass_kg": 44.0556016299479,
		"room_0_final_o2": 0.143675892427161,
		"room_0_final_o2_hrr_factor": 0.999999999999999,
		"room_0_final_o2_upper": 0.00118430987348224,
		"room_0_final_outside_open_path_factor": 1.0,
		"room_0_final_overpressure_model_pa": 1.93304880188953,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 0.0,
		"room_0_final_pyrolysis_kw": 1280.0,
		"room_0_final_remaining_fuel_MJ": 5697.96020170123,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.0787748303641078,
		"room_0_final_smoke_layer_m": 1.84345542859587,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 20.0012448612348,
		"room_0_final_temp_at_0_5m_c": 20.0012448612348,
		"room_0_final_temp_at_0_9m_c": 20.0012448612348,
		"room_0_final_temp_at_1_0m_c": 20.0012448612348,
		"room_0_final_temp_at_1_1m_c": 20.0012448612348,
		"room_0_final_temp_at_1_5m_c": 20.0012448612348,
		"room_0_final_temp_at_1_8m_c": 20.0012448612348,
		"room_0_final_temp_at_2_2m_c": 291.145176603045,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 291.145176603045,
		"room_0_final_thermal_layer_m": 1.835657863001,
		"room_0_final_two_zone_boundary_energy_kj": -775.859960463684,
		"room_0_final_two_zone_boundary_mass_kg": 260.189789582483,
		"room_0_final_two_zone_opening_lower_in_kg": 0.0,
		"room_0_final_two_zone_opening_lower_out_kg": 0.0,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 107.23908558032,
		"room_0_final_upper_zone_energy_kj": 1907.82775988236,
		"room_0_final_upper_zone_mass_kg": 7.0361854995319,
		"room_0_final_ventilation_response_factor": 0.377978181036871,
		"room_0_final_visibility_m": 0.0486803571549956,
		"room_0_final_visible_smoke_layer_m": 1.8439559028424,
		"room_0_final_wall_T_mid_c": 25.180788964141,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 1907.88260299301,
		"room_0_final_zone_total_mass_kg": 51.0917871294798,
		"room_0_max_ceiling_jet_temp_c": 141.6568008717,
		"room_0_max_fed": 6.81688101676859,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 3,
		"room_0_max_overpressure_model_pa": 6.19632588187647,
		"room_0_max_overpressure_pa": 405296.760091126,
		"room_0_max_passive_fuel_flux_kw_m2": 0.0,
		"room_0_max_passive_fuel_surface_temp_c": 354.992306797469,
		"room_0_max_pressure_pa_therm": 405296.760091126,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 109.258435717753,
		"room_0_min_fire_o2_ref": 0.0657190944951885,
		"room_0_min_flow_interface_m": 0.795422370627782,
		"room_0_min_l150_m": 0.823046529308791,
		"room_0_min_lower_zone_mass_kg": 18.5039633650143,
		"room_0_min_o2_upper": 0.00106490383577286,
		"room_0_min_thermal_layer_m": 0.795422370627782,
		"room_0_min_visibility_m": 0.00793449426741562,
		"room_0_min_visible_smoke_layer_m": 0.801055034513559,
		"room_0_peak_burned_hrr_kw": 1279.99999999999,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 90505.3352508028,
		"room_0_peak_co2_upper_ppm": 162828.394091565,
		"room_0_peak_co_ppm": 417.228506629024,
		"room_0_peak_co_upper_ppm": 2374.69264228415,
		"room_0_peak_hcn_ppm": 285.590006858703,
		"room_0_peak_hcn_upper_ppm": 1645.99449642936,
		"room_0_peak_hrr_kw": 1279.99999999999,
		"room_0_peak_pyrolysis_kw": 1280.0,
		"room_0_peak_temp_upper_c": 291.533750405632,
		"room_0_peak_temp_upper_raw_c": 291.533750405632,
		"room_0_peak_upper_zone_mass_kg": 33.9382537061424,
		"room_0_peak_zone_total_energy_kj": 4096.72171646542,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 207.779545211205,
		"room_1_final_co2_upper_ppm": 400.326097733118,
		"room_1_final_co_ppm": 0.616739132942636,
		"room_1_final_co_upper_ppm": 0.0,
		"room_1_final_dominant_fuel_object_exposure_s": 0.0,
		"room_1_final_dominant_fuel_object_id": "pasillo_alfombra",
		"room_1_final_dominant_fuel_object_remaining_MJ": 260.0,
		"room_1_final_dominant_fuel_object_state": "cold",
		"room_1_final_fed": 0.000225610021956684,
		"room_1_final_fed_co": 0.0000582743567027891,
		"room_1_final_fed_hcn": 0.000167335665253895,
		"room_1_final_fed_heat": 0.0,
		"room_1_final_fed_hypoxia": 0.0,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.209,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 2.4,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 0,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 2.4,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.39967399173571,
		"room_1_final_lower_zone_energy_kj": 9.83605036625928,
		"room_1_final_lower_zone_mass_kg": 30.2064470395147,
		"room_1_final_o2": 0.209,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.209,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_overpressure_model_pa": 0.0159199813142523,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.000734509867918078,
		"room_1_final_smoke_layer_m": 2.39821298713093,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 20.3256275176419,
		"room_1_final_temp_at_0_5m_c": 20.3256275176419,
		"room_1_final_temp_at_0_9m_c": 20.3256275176419,
		"room_1_final_temp_at_1_0m_c": 20.3256275176419,
		"room_1_final_temp_at_1_1m_c": 20.3256275176419,
		"room_1_final_temp_at_1_5m_c": 20.3256275176419,
		"room_1_final_temp_at_1_8m_c": 20.3256275176419,
		"room_1_final_temp_at_2_2m_c": 20.3256275176419,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 20.3256275176419,
		"room_1_final_thermal_layer_m": 2.4,
		"room_1_final_two_zone_boundary_energy_kj": -0.8060536691453,
		"room_1_final_two_zone_boundary_mass_kg": 0.903966709928543,
		"room_1_final_two_zone_opening_lower_in_kg": 0.773438212755858,
		"room_1_final_two_zone_opening_lower_out_kg": 0.773438212755858,
		"room_1_final_two_zone_opening_upper_in_kg": 0.0,
		"room_1_final_two_zone_opening_upper_out_kg": 0.0,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.0,
		"room_1_final_upper_zone_energy_kj": 0.0,
		"room_1_final_upper_zone_mass_kg": 0.0,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 11.8305492573491,
		"room_1_final_visible_smoke_layer_m": 2.39821298713093,
		"room_1_final_wall_T_mid_c": 20.0021542869158,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 9.83605036625928,
		"room_1_final_zone_total_mass_kg": 30.2064470395147,
		"room_1_max_ceiling_jet_temp_c": 480.0,
		"room_1_max_fed": 0.000225610021956684,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 0,
		"room_1_max_fuel_objects_pyrolyzing_count": 0,
		"room_1_max_overpressure_model_pa": 0.0194255287982727,
		"room_1_max_overpressure_pa": 0.0194255287982727,
		"room_1_max_passive_fuel_flux_kw_m2": 1.21419909053845,
		"room_1_max_passive_fuel_surface_temp_c": 20.6363273085482,
		"room_1_max_pressure_pa_therm": 0.0,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 1.32606129474997,
		"room_1_min_fire_o2_ref": 0.209,
		"room_1_min_flow_interface_m": 2.3197343173966,
		"room_1_min_l150_m": 2.39965436685729,
		"room_1_min_lower_zone_mass_kg": 29.1806135393888,
		"room_1_min_o2_upper": 0.209,
		"room_1_min_thermal_layer_m": 2.3197343173966,
		"room_1_min_visibility_m": 8.4063763515029,
		"room_1_min_visible_smoke_layer_m": 2.3197962820058,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 207.779545211205,
		"room_1_peak_co2_upper_ppm": 400.33576943906,
		"room_1_peak_co_ppm": 0.715491499453257,
		"room_1_peak_co_upper_ppm": 11.6342038523406,
		"room_1_peak_hcn_ppm": 0.244310838662858,
		"room_1_peak_hcn_upper_ppm": 0.0,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 480.0,
		"room_1_peak_temp_upper_raw_c": 480.0,
		"room_1_peak_upper_zone_mass_kg": 1.00787293571234,
		"room_1_peak_zone_total_energy_kj": 16.4658865865409,
		"smoke_deposited_total_kg": 0.00000716808383373582,
		"smoke_generated_total_kg": 5.66754717961617,
		"smoke_vented_total_kg": 5.587359967541,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.833333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_l150_below_1_8m_s": 219.833333333341,
		"time_room_0_smoke_layer_2m_s": 36.3333333333333,
		"time_room_0_temp_1_8m_above_150c_s": 204.333333333339,
		"time_room_1_smoke_start_s": 495.499999999957,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 520.08333333329,
	"two_zone_v1_profile": true
}