{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 4915.97886073302,
				"pass": true,
				"rule": {
					"min": 600.0
				}
			},
			"room_6_final_smoke_kg": {
				"actual": 0.168888920259633,
				"pass": true,
				"rule": {
					"min": 0.05
				}
			},
			"room_upper_floor_vs_lower_floor_pressure_delta_pa": {
				"actual": 0.30199996273567,
				"pass": false,
				"rule": {
					"max": 0.0,
					"min": -2.0
				}
			},
			"time_room_6_smoke_start_s": {
				"actual": 238.50000000001,
				"pass": true,
				"rule": {
					"max": 400.0,
					"min": 200.0
				}
			},
			"time_room_6_temp_above_30_s": {
				"actual": 222.000000000008,
				"pass": true,
				"rule": {
					"max": 260.0,
					"min": 70.0
				}
			}
		}
	},
	"case": "cfast_two_floor_stairwell",
	"comparison_contract_version": 1,
	"duration_s": 600.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"doorway_thermal_counterflow_enabled": 0.0,
		"fire_o2_mass_tracking_enabled": 0.0,
		"global_carbon_error_kg": 12.4368289107943,
		"global_carbon_error_kg_abs": 12.4368289107943,
		"global_carbon_postclamp_excess_kg": 12.4368289107943,
		"global_carbon_preclamp_excess_kg": 12.4368289107943,
		"global_carbon_transport_residual_kg": 0.00000000000000888178419700125,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 731.741789002566,
		"peak_co_ppm_global": 15539.0611298024,
		"peak_co_upper_ppm_global": 100328.087804222,
		"peak_global_carbon_error_kg_abs": 12.4368289107943,
		"peak_global_carbon_transport_residual_kg_abs": 0.0000000000000550670620214078,
		"peak_hrr_kw_global": 4915.97886073302,
		"peak_temp_upper_c_global": 541.811698967687,
		"peak_temp_upper_raw_c_global": 541.811698967687,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 4896.16261686849,
		"room_0_final_c_balance_frac": 0.939435695972259,
		"room_0_final_co2_ppm": 132456.414246069,
		"room_0_final_co2_upper_ppm": 26028.8986488812,
		"room_0_final_co_ppm": 13723.263346312,
		"room_0_final_co_upper_ppm": 13274.505891807,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "2p_salon_sofa",
		"room_0_final_dominant_fuel_object_remaining_MJ": 665.735461083354,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 177.853147670006,
		"room_0_final_fed_co": 13.0942870994432,
		"room_0_final_fed_hcn": 0.516308592793349,
		"room_0_final_fed_heat": 52.7037736487566,
		"room_0_final_fed_hypoxia": 111.538778329004,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.209,
		"room_0_final_fire_time_s": 571.159869139366,
		"room_0_final_flame_hrr_target_kw": 4891.10390067451,
		"room_0_final_flow_interface_m": 0.61869113936754,
		"room_0_final_fuel_objects_flaming_count": 3,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 1866.14629541239,
		"room_0_final_hot_layer_m": 0.61869113936754,
		"room_0_final_hrr_kw": 4896.16261686849,
		"room_0_final_hrr_target_kw": 4891.10390067451,
		"room_0_final_layer_150c_m": 0.417506182630449,
		"room_0_final_lower_zone_energy_kj": 597.357832916895,
		"room_0_final_lower_zone_mass_kg": 20.3534648245271,
		"room_0_final_o2": 0.00235993457194184,
		"room_0_final_o2_hrr_factor": 0.99999996614653,
		"room_0_final_o2_upper": 0.000867940199335548,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 11.3435559216785,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 1429.40537044057,
		"room_0_final_pyrolysis_kw": 4891.10390067451,
		"room_0_final_remaining_fuel_MJ": 7146.14629279158,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.310564470785804,
		"room_0_final_smoke_layer_m": 0.596805454580952,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 49.3491962212274,
		"room_0_final_temp_at_0_5m_c": 191.146683377049,
		"room_0_final_temp_at_0_9m_c": 436.355598881817,
		"room_0_final_temp_at_1_0m_c": 478.46479835457,
		"room_0_final_temp_at_1_1m_c": 478.46479835457,
		"room_0_final_temp_at_1_5m_c": 478.46479835457,
		"room_0_final_temp_at_1_8m_c": 478.46479835457,
		"room_0_final_temp_at_2_2m_c": 478.46479835457,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 478.46479835457,
		"room_0_final_thermal_layer_m": 0.61869113936754,
		"room_0_final_two_zone_boundary_energy_kj": -65429.2457129318,
		"room_0_final_two_zone_boundary_mass_kg": 1783.96407730162,
		"room_0_final_two_zone_opening_lower_in_kg": 514.639026300902,
		"room_0_final_two_zone_opening_lower_out_kg": 251.88053342099,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 262.758492879911,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 630.094533247925,
		"room_0_final_upper_zone_energy_kj": 13145.8634340175,
		"room_0_final_upper_zone_mass_kg": 28.6736593108086,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.0687561688473419,
		"room_0_final_visible_smoke_layer_m": 0.596805454580952,
		"room_0_final_wall_T_mid_c": 28.5973615291198,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 13743.2212669344,
		"room_0_final_zone_total_mass_kg": 49.0271241353356,
		"room_0_max_ceiling_jet_temp_c": 257.108912546561,
		"room_0_max_fed": 177.853147670006,
		"room_0_max_fuel_objects_flaming_count": 3,
		"room_0_max_fuel_objects_heating_count": 2,
		"room_0_max_fuel_objects_pyrolyzing_count": 2,
		"room_0_max_overpressure_model_pa": 11.3435559216785,
		"room_0_max_overpressure_pa": 1435.19060422841,
		"room_0_max_passive_fuel_flux_kw_m2": 9.02851734416589,
		"room_0_max_passive_fuel_surface_temp_c": 489.303485643665,
		"room_0_max_pressure_pa_therm": 1435.19060422841,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 731.741789002566,
		"room_0_min_fire_o2_ref": 0.183517459782859,
		"room_0_min_flow_interface_m": 0.613971996516289,
		"room_0_min_l150_m": 0.417506182630449,
		"room_0_min_lower_zone_mass_kg": 20.1981254576351,
		"room_0_min_o2_upper": 0.000762118130931554,
		"room_0_min_thermal_layer_m": 0.613971996516289,
		"room_0_min_visibility_m": 0.00514713833732346,
		"room_0_min_visible_smoke_layer_m": 0.595202744632483,
		"room_0_peak_burned_hrr_kw": 4915.97886073302,
		"room_0_peak_c_balance_frac": 0.940233058561282,
		"room_0_peak_co2_ppm": 132763.448218819,
		"room_0_peak_co2_upper_ppm": 82569.7238146211,
		"room_0_peak_co_ppm": 13723.263346312,
		"room_0_peak_co_upper_ppm": 100328.087804222,
		"room_0_peak_hcn_ppm": 119.69058352888,
		"room_0_peak_hcn_upper_ppm": 713.164901963564,
		"room_0_peak_hrr_kw": 4915.97886073302,
		"room_0_peak_pyrolysis_kw": 4924.70459372113,
		"room_0_peak_temp_upper_c": 541.811698967687,
		"room_0_peak_temp_upper_raw_c": 541.811698967687,
		"room_0_peak_upper_zone_mass_kg": 28.8559141161489,
		"room_0_peak_zone_total_energy_kj": 13743.2463668849,
		"room_6_final_bud_cum_e_fire_kj": 0.0,
		"room_6_final_bud_cum_q_residual_kj": 0.0,
		"room_6_final_bud_cum_residual_frac": 0.0,
		"room_6_final_bud_e_fire_kj": 0.0,
		"room_6_final_bud_q_residual_kj": 0.0,
		"room_6_final_bud_residual_frac": 0.0,
		"room_6_final_burned_hrr_kw": 0.0,
		"room_6_final_c_balance_frac": 0.0,
		"room_6_final_co2_ppm": 70379.8785409867,
		"room_6_final_co2_upper_ppm": 399.9880247067,
		"room_6_final_co_ppm": 15428.1677913431,
		"room_6_final_co_upper_ppm": 1062.99495016783,
		"room_6_final_dominant_fuel_object_exposure_s": 0.0,
		"room_6_final_dominant_fuel_object_id": "room_proxy_6",
		"room_6_final_dominant_fuel_object_remaining_MJ": 650.0,
		"room_6_final_dominant_fuel_object_state": "cold",
		"room_6_final_fed": 2.37749739754126,
		"room_6_final_fed_co": 2.29728063565257,
		"room_6_final_fed_hcn": 0.0715949281366065,
		"room_6_final_fed_heat": 0.00410351389955819,
		"room_6_final_fed_hypoxia": 0.004518319852535,
		"room_6_final_fire_o2_min_ref": 0.0,
		"room_6_final_fire_o2_ref": 0.174553401128614,
		"room_6_final_fire_time_s": 0.0,
		"room_6_final_flame_hrr_target_kw": 0.0,
		"room_6_final_flow_interface_m": 1.82057418796454,
		"room_6_final_fuel_objects_flaming_count": 0,
		"room_6_final_fuel_objects_heating_count": 0,
		"room_6_final_fuel_objects_pyrolyzing_count": 0,
		"room_6_final_fuel_objects_remaining_MJ": 650.0,
		"room_6_final_hot_layer_m": 1.82057418796454,
		"room_6_final_hrr_kw": 0.0,
		"room_6_final_hrr_target_kw": 0.0,
		"room_6_final_layer_150c_m": 2.55,
		"room_6_final_lower_zone_energy_kj": 81.0016820943997,
		"room_6_final_lower_zone_mass_kg": 28.0372562281293,
		"room_6_final_o2": 0.160898846296765,
		"room_6_final_o2_hrr_factor": 1.0,
		"room_6_final_o2_upper": 0.172158279663977,
		"room_6_final_outside_open_path_factor": 0.0,
		"room_6_final_overpressure_model_pa": 6.196568734861,
		"room_6_final_pool_release_hrr_target_kw": 0.0,
		"room_6_final_pressure_pa_therm": 0.0,
		"room_6_final_pyrolysis_kw": 0.0,
		"room_6_final_remaining_fuel_MJ": 650.0,
		"room_6_final_retained_unburned_MJ": 0.0,
		"room_6_final_smoke_kg": 0.168888920259633,
		"room_6_final_smoke_layer_m": 1.85430401273768,
		"room_6_final_smolder_hrr_target_kw": 0.0,
		"room_6_final_temp_at_0_1m_c": 22.8890730760285,
		"room_6_final_temp_at_0_5m_c": 22.8890730760285,
		"room_6_final_temp_at_0_9m_c": 22.8890730760285,
		"room_6_final_temp_at_1_0m_c": 22.8890730760285,
		"room_6_final_temp_at_1_1m_c": 22.8890730760285,
		"room_6_final_temp_at_1_5m_c": 22.8890730760285,
		"room_6_final_temp_at_1_8m_c": 39.4117154159097,
		"room_6_final_temp_at_2_2m_c": 62.2839053480623,
		"room_6_final_temp_upper_clamp_count": 0,
		"room_6_final_temp_upper_clamp_time_s": 0.0,
		"room_6_final_temp_upper_clamped": false,
		"room_6_final_temp_upper_raw_c": 62.2839053480623,
		"room_6_final_thermal_layer_m": 1.82057418796454,
		"room_6_final_two_zone_boundary_energy_kj": -3186.06149952918,
		"room_6_final_two_zone_boundary_mass_kg": -12.3731183400741,
		"room_6_final_two_zone_opening_lower_in_kg": 558.080002243998,
		"room_6_final_two_zone_opening_lower_out_kg": 580.602085532744,
		"room_6_final_two_zone_opening_upper_in_kg": 0.0,
		"room_6_final_two_zone_opening_upper_out_kg": 25.8431260066544,
		"room_6_final_unburned_generation_kw": 0.0,
		"room_6_final_upper_radiative_loss_kw": 0.0,
		"room_6_final_upper_zone_energy_kj": 419.204013513714,
		"room_6_final_upper_zone_mass_kg": 9.91403253940272,
		"room_6_final_ventilation_response_factor": 0.0,
		"room_6_final_visibility_m": 0.0184087952674979,
		"room_6_final_visible_smoke_layer_m": 1.85430401273768,
		"room_6_final_wall_T_mid_c": 20.5575052064383,
		"room_6_final_wall_T_outer_c": 20.0,
		"room_6_final_wall_k_kw_m_k": -1.0,
		"room_6_final_wall_thickness_m": -1.0,
		"room_6_final_zone_total_energy_kj": 500.205695608113,
		"room_6_final_zone_total_mass_kg": 37.951288767532,
		"room_6_max_ceiling_jet_temp_c": 120.0,
		"room_6_max_fed": 2.37749739754126,
		"room_6_max_fuel_objects_flaming_count": 0,
		"room_6_max_fuel_objects_heating_count": 0,
		"room_6_max_fuel_objects_pyrolyzing_count": 0,
		"room_6_max_overpressure_model_pa": 6.50499205586129,
		"room_6_max_overpressure_pa": 6.50499205586129,
		"room_6_max_passive_fuel_flux_kw_m2": 0.204883614261681,
		"room_6_max_passive_fuel_surface_temp_c": 30.9866353558336,
		"room_6_max_pressure_pa_therm": 0.0,
		"room_6_max_unburned_generation_kw": 0.0,
		"room_6_max_upper_radiative_loss_kw": 0.584854824131151,
		"room_6_min_fire_o2_ref": 0.174553401128614,
		"room_6_min_flow_interface_m": 1.50699238731808,
		"room_6_min_l150_m": 2.55,
		"room_6_min_lower_zone_mass_kg": 23.2110699870477,
		"room_6_min_o2_upper": 0.172158279663977,
		"room_6_min_thermal_layer_m": 1.50699238731808,
		"room_6_min_visibility_m": 0.0146272881791011,
		"room_6_min_visible_smoke_layer_m": 1.49732365564361,
		"room_6_peak_burned_hrr_kw": 0.0,
		"room_6_peak_c_balance_frac": 0.0,
		"room_6_peak_co2_ppm": 70379.8785409867,
		"room_6_peak_co2_upper_ppm": 439.6078476712,
		"room_6_peak_co_ppm": 15539.0611298024,
		"room_6_peak_co_upper_ppm": 22722.0534063397,
		"room_6_peak_hcn_ppm": 60.056854481906,
		"room_6_peak_hcn_upper_ppm": 79.8326402799864,
		"room_6_peak_hrr_kw": 0.0,
		"room_6_peak_pyrolysis_kw": 0.0,
		"room_6_peak_temp_upper_c": 120.0,
		"room_6_peak_temp_upper_raw_c": 120.0,
		"room_6_peak_upper_zone_mass_kg": 14.0971120568941,
		"room_6_peak_zone_total_energy_kj": 720.37246325049,
		"room_8_final_bud_cum_e_fire_kj": 0.0,
		"room_8_final_bud_cum_q_residual_kj": 0.0,
		"room_8_final_bud_cum_residual_frac": 0.0,
		"room_8_final_bud_e_fire_kj": 0.0,
		"room_8_final_bud_q_residual_kj": 0.0,
		"room_8_final_bud_residual_frac": 0.0,
		"room_8_final_burned_hrr_kw": 0.0,
		"room_8_final_c_balance_frac": 0.0,
		"room_8_final_co2_ppm": 58187.0745248794,
		"room_8_final_co2_upper_ppm": 401.764436867521,
		"room_8_final_co_ppm": 7144.55417751701,
		"room_8_final_co_upper_ppm": 23213.6871830767,
		"room_8_final_dominant_fuel_object_exposure_s": 0.0,
		"room_8_final_dominant_fuel_object_id": "2p_principal_cama",
		"room_8_final_dominant_fuel_object_remaining_MJ": 1200.0,
		"room_8_final_dominant_fuel_object_state": "cold",
		"room_8_final_fed": 1.49581860922273,
		"room_8_final_fed_co": 1.43655775276487,
		"room_8_final_fed_hcn": 0.0566561897552203,
		"room_8_final_fed_heat": 0.0,
		"room_8_final_fed_hypoxia": 0.00260466670263568,
		"room_8_final_fire_o2_min_ref": 0.0,
		"room_8_final_fire_o2_ref": 0.207603328085585,
		"room_8_final_fire_time_s": 0.0,
		"room_8_final_flame_hrr_target_kw": 0.0,
		"room_8_final_flow_interface_m": 1.96656377183659,
		"room_8_final_fuel_objects_flaming_count": 0,
		"room_8_final_fuel_objects_heating_count": 0,
		"room_8_final_fuel_objects_pyrolyzing_count": 0,
		"room_8_final_fuel_objects_remaining_MJ": 2100.0,
		"room_8_final_hot_layer_m": 1.96656377183659,
		"room_8_final_hrr_kw": 0.0,
		"room_8_final_hrr_target_kw": 0.0,
		"room_8_final_layer_150c_m": 2.55,
		"room_8_final_lower_zone_energy_kj": 30.9661504465789,
		"room_8_final_lower_zone_mass_kg": 61.4871469166195,
		"room_8_final_o2": 0.207233745237781,
		"room_8_final_o2_hrr_factor": 1.0,
		"room_8_final_o2_upper": 0.207809106257263,
		"room_8_final_outside_open_path_factor": 0.0,
		"room_8_final_overpressure_model_pa": 0.212222403868149,
		"room_8_final_pool_release_hrr_target_kw": 0.0,
		"room_8_final_pressure_pa_therm": 0.0,
		"room_8_final_pyrolysis_kw": 0.0,
		"room_8_final_remaining_fuel_MJ": 2100.0,
		"room_8_final_retained_unburned_MJ": 0.0,
		"room_8_final_smoke_kg": 0.28783120284337,
		"room_8_final_smoke_layer_m": 1.9672721707906,
		"room_8_final_smolder_hrr_target_kw": 0.0,
		"room_8_final_temp_at_0_1m_c": 20.5036198945541,
		"room_8_final_temp_at_0_5m_c": 20.5036198945541,
		"room_8_final_temp_at_0_9m_c": 20.5036198945541,
		"room_8_final_temp_at_1_0m_c": 20.5036198945541,
		"room_8_final_temp_at_1_1m_c": 20.5036198945541,
		"room_8_final_temp_at_1_5m_c": 20.5036198945541,
		"room_8_final_temp_at_1_8m_c": 20.5036198945541,
		"room_8_final_temp_at_2_2m_c": 21.4880646470854,
		"room_8_final_temp_upper_clamp_count": 0,
		"room_8_final_temp_upper_clamp_time_s": 0.0,
		"room_8_final_temp_upper_clamped": false,
		"room_8_final_temp_upper_raw_c": 21.4880646470854,
		"room_8_final_thermal_layer_m": 1.96656377183659,
		"room_8_final_two_zone_boundary_energy_kj": -38.0133598976334,
		"room_8_final_two_zone_boundary_mass_kg": -62.3125353084832,
		"room_8_final_two_zone_opening_lower_in_kg": 44.2842138287359,
		"room_8_final_two_zone_opening_lower_out_kg": 44.2842138287359,
		"room_8_final_two_zone_opening_upper_in_kg": 0.0,
		"room_8_final_two_zone_opening_upper_out_kg": 0.0,
		"room_8_final_unburned_generation_kw": 0.0,
		"room_8_final_upper_radiative_loss_kw": 0.0,
		"room_8_final_upper_zone_energy_kj": 27.0544061135824,
		"room_8_final_upper_zone_mass_kg": 18.1809346566845,
		"room_8_final_ventilation_response_factor": 0.0,
		"room_8_final_visibility_m": 0.0182209245680958,
		"room_8_final_visible_smoke_layer_m": 1.9672721707906,
		"room_8_final_wall_T_mid_c": 20.0077910885381,
		"room_8_final_wall_T_outer_c": 20.0,
		"room_8_final_wall_k_kw_m_k": -1.0,
		"room_8_final_wall_thickness_m": -1.0,
		"room_8_final_zone_total_energy_kj": 58.0205565601613,
		"room_8_final_zone_total_mass_kg": 79.668081573304,
		"room_8_max_ceiling_jet_temp_c": 21.8406315361721,
		"room_8_max_fed": 1.49581860922273,
		"room_8_max_fuel_objects_flaming_count": 0,
		"room_8_max_fuel_objects_heating_count": 0,
		"room_8_max_fuel_objects_pyrolyzing_count": 0,
		"room_8_max_overpressure_model_pa": 0.251961776705456,
		"room_8_max_overpressure_pa": 0.251961776705456,
		"room_8_max_passive_fuel_flux_kw_m2": 0.00431672670249702,
		"room_8_max_passive_fuel_surface_temp_c": 20.3509196418669,
		"room_8_max_pressure_pa_therm": 0.0,
		"room_8_max_unburned_generation_kw": 0.0,
		"room_8_max_upper_radiative_loss_kw": 0.0,
		"room_8_min_fire_o2_ref": 0.207603328085585,
		"room_8_min_flow_interface_m": 1.96656377183659,
		"room_8_min_l150_m": 2.55,
		"room_8_min_lower_zone_mass_kg": 61.4871469166195,
		"room_8_min_o2_upper": 0.207809106257263,
		"room_8_min_thermal_layer_m": 1.96656377183659,
		"room_8_min_visibility_m": 0.00497295000233714,
		"room_8_min_visible_smoke_layer_m": 1.96638059496519,
		"room_8_peak_burned_hrr_kw": 0.0,
		"room_8_peak_c_balance_frac": 0.0,
		"room_8_peak_co2_ppm": 58218.9217119472,
		"room_8_peak_co2_upper_ppm": 402.82718858085,
		"room_8_peak_co_ppm": 7144.55417751701,
		"room_8_peak_co_upper_ppm": 23336.721549804,
		"room_8_peak_hcn_ppm": 49.2582015579408,
		"room_8_peak_hcn_upper_ppm": 37.1933813279573,
		"room_8_peak_hrr_kw": 0.0,
		"room_8_peak_pyrolysis_kw": 0.0,
		"room_8_peak_temp_upper_c": 21.8406315361721,
		"room_8_peak_temp_upper_raw_c": 21.8406315361721,
		"room_8_peak_upper_zone_mass_kg": 18.1809346566845,
		"room_8_peak_zone_total_energy_kj": 64.2714978686039,
		"room_upper_floor_vs_lower_floor_pressure_delta_pa": 0.30199996273567,
		"smoke_deposited_total_kg": 0.0126046642257319,
		"smoke_generated_total_kg": 18.5937319996344,
		"smoke_vented_total_kg": 8.74014474608866,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.75,
		"time_room_0_fuel_pyrolysis_s": 64.333333333334,
		"time_room_0_l150_below_0_5m_s": 532.416666666629,
		"time_room_0_l150_below_1_8m_s": 302.583333333334,
		"time_room_0_smoke_layer_2m_s": 52.6666666666671,
		"time_room_0_temp_1_8m_above_150c_s": 298.750000000002,
		"time_room_1_smoke_start_s": 69.9166666666671,
		"time_room_6_smoke_start_s": 238.50000000001,
		"time_room_6_temp_above_30_s": 222.000000000008,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327,
	"two_zone_v1_profile": true
}