{
	"baseline": {},
	"case": "cfast_window_break_t180",
	"comparison_contract_version": 1,
	"duration_s": 600.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"doorway_thermal_counterflow_enabled": 0.0,
		"fire_o2_mass_tracking_enabled": 0.0,
		"global_carbon_error_kg": 3.10481629306163,
		"global_carbon_error_kg_abs": 3.10481629306163,
		"global_carbon_postclamp_excess_kg": 3.10481629306061,
		"global_carbon_preclamp_excess_kg": 3.10481629306061,
		"global_carbon_transport_residual_kg": 0.00000000000101918473660589,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 115.280669634736,
		"opening_event_0_time_s": 180.000000000003,
		"peak_co_ppm_global": 205.074211392022,
		"peak_co_upper_ppm_global": 1248.90224394154,
		"peak_global_carbon_error_kg_abs": 3.10481629306163,
		"peak_global_carbon_transport_residual_kg_abs": 0.00000000000102184927186499,
		"peak_hrr_kw_global": 1279.99999999999,
		"peak_temp_upper_c_global": 480.0,
		"peak_temp_upper_raw_c_global": 480.0,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 1279.99999999999,
		"room_0_final_c_balance_frac": 0.844814280369833,
		"room_0_final_co2_ppm": 23506.1706297456,
		"room_0_final_co2_upper_ppm": 1826.46824646175,
		"room_0_final_co_ppm": 92.8358653115333,
		"room_0_final_co_upper_ppm": 896.620532568739,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 434.646536803618,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 6.01227321913979,
		"room_0_final_fed_co": 0.343333095022135,
		"room_0_final_fed_hcn": 0.301555007681411,
		"room_0_final_fed_heat": 0.0,
		"room_0_final_fed_hypoxia": 5.36738511643624,
		"room_0_final_fire_o2_min_ref": 0.02,
		"room_0_final_fire_o2_ref": 0.194623842838928,
		"room_0_final_fire_time_s": 599.640223567735,
		"room_0_final_flame_hrr_target_kw": 1280.0,
		"room_0_final_flow_interface_m": 1.90961794924068,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5437.30980092606,
		"room_0_final_hot_layer_m": 1.90961794924068,
		"room_0_final_hrr_kw": 1279.99999999999,
		"room_0_final_hrr_target_kw": 1280.0,
		"room_0_final_layer_150c_m": 1.86327391446512,
		"room_0_final_lower_zone_energy_kj": 0.0000000557793699407293,
		"room_0_final_lower_zone_mass_kg": 45.830830781586,
		"room_0_final_o2": 0.130092769969569,
		"room_0_final_o2_hrr_factor": 0.999999999999999,
		"room_0_final_o2_upper": 0.00080823388741219,
		"room_0_final_outside_open_path_factor": 0.5,
		"room_0_final_overpressure_model_pa": 1.74191156132739,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 622.222222222219,
		"room_0_final_pyrolysis_kw": 1280.0,
		"room_0_final_remaining_fuel_MJ": 5437.30979830499,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.104543144741203,
		"room_0_final_smoke_layer_m": 1.84572288617845,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 20.0000000012171,
		"room_0_final_temp_at_0_5m_c": 20.0000000012171,
		"room_0_final_temp_at_0_9m_c": 20.0000000012171,
		"room_0_final_temp_at_1_0m_c": 20.0000000012171,
		"room_0_final_temp_at_1_1m_c": 20.0000000012171,
		"room_0_final_temp_at_1_5m_c": 20.0000000012171,
		"room_0_final_temp_at_1_8m_c": 20.0000000012171,
		"room_0_final_temp_at_2_2m_c": 305.353662105631,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 305.353662105631,
		"room_0_final_thermal_layer_m": 1.90961794924068,
		"room_0_final_two_zone_boundary_energy_kj": -141.97602541458,
		"room_0_final_two_zone_boundary_mass_kg": 433.590490601342,
		"room_0_final_two_zone_opening_lower_in_kg": 0.0,
		"room_0_final_two_zone_opening_lower_out_kg": 0.0,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 115.18370597937,
		"room_0_final_upper_zone_energy_kj": 1701.81772903705,
		"room_0_final_upper_zone_mass_kg": 5.96388956945324,
		"room_0_final_ventilation_response_factor": 0.399999999999997,
		"room_0_final_visibility_m": 0.0365648153634468,
		"room_0_final_visible_smoke_layer_m": 1.84572288617845,
		"room_0_final_wall_T_mid_c": 24.9389529801061,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 1701.81772909283,
		"room_0_final_zone_total_mass_kg": 51.7947203510393,
		"room_0_max_ceiling_jet_temp_c": 141.6568008717,
		"room_0_max_fed": 6.01227321913979,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 3,
		"room_0_max_overpressure_model_pa": 2.67291759281957,
		"room_0_max_overpressure_pa": 28750.2695379757,
		"room_0_max_passive_fuel_flux_kw_m2": 0.0,
		"room_0_max_passive_fuel_surface_temp_c": 354.997973972391,
		"room_0_max_pressure_pa_therm": 28750.2695379757,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 115.280669634736,
		"room_0_min_fire_o2_ref": 0.158587495020977,
		"room_0_min_flow_interface_m": 0.837090804279449,
		"room_0_min_l150_m": 1.77234391371353,
		"room_0_min_lower_zone_mass_kg": 19.8699733782729,
		"room_0_min_o2_upper": 0.00075169632442959,
		"room_0_min_thermal_layer_m": 0.837090804279449,
		"room_0_min_visibility_m": 0.0313111654866634,
		"room_0_min_visible_smoke_layer_m": 0.843428042076724,
		"room_0_peak_burned_hrr_kw": 1279.99999999999,
		"room_0_peak_c_balance_frac": 0.844814280369833,
		"room_0_peak_co2_ppm": 36125.9862056733,
		"room_0_peak_co2_upper_ppm": 122420.230043659,
		"room_0_peak_co_ppm": 205.074211392022,
		"room_0_peak_co_upper_ppm": 1248.90224394154,
		"room_0_peak_hcn_ppm": 28.6998772372504,
		"room_0_peak_hcn_upper_ppm": 179.098786351246,
		"room_0_peak_hrr_kw": 1279.99999999999,
		"room_0_peak_pyrolysis_kw": 1280.0,
		"room_0_peak_temp_upper_c": 305.363953162634,
		"room_0_peak_temp_upper_raw_c": 305.363953162634,
		"room_0_peak_upper_zone_mass_kg": 32.8767774627842,
		"room_0_peak_zone_total_energy_kj": 2217.65519423768,
		"smoke_deposited_total_kg": 0.000018073749398575,
		"smoke_generated_total_kg": 6.39506172822357,
		"smoke_vented_total_kg": 6.28831931964014,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.75,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_l150_below_1_8m_s": 203.000000000006,
		"time_room_0_smoke_layer_2m_s": 34.7499999999999,
		"time_room_0_smoke_start_s": 22.4166666666666,
		"time_room_0_temp_1_8m_above_150c_s": 165.083333333335,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327,
	"two_zone_v1_profile": true
}