{
	"baseline": {
		"all_pass": true,
		"checks": {
			"room_0_final_dominant_fuel_object_remaining_MJ": {
				"actual": 636.157302820236,
				"pass": true,
				"rule": {
					"max": 890.0,
					"min": 300.0
				}
			},
			"room_0_max_fuel_objects_flaming_count": {
				"actual": 1,
				"pass": true,
				"rule": {
					"min": 1.0
				}
			},
			"room_0_peak_hrr_kw": {
				"actual": 716.281330897373,
				"pass": true,
				"rule": {
					"max": 1500.0,
					"min": 350.0
				}
			},
			"room_0_peak_temp_upper_c": {
				"actual": 672.529950130619,
				"pass": true,
				"rule": {
					"max": 950.0,
					"min": 350.0
				}
			}
		}
	},
	"case": "char_layer_loi_wood",
	"duration_s": 600.0,
	"metrics": {
		"max_upper_radiative_loss_kw_global": 435.462411267656,
		"peak_co_ppm_global": 4720.69409115607,
		"peak_co_upper_ppm_global": 35664.0257059974,
		"peak_hrr_kw_global": 716.281330897373,
		"peak_temp_upper_c_global": 672.529950130619,
		"peak_temp_upper_raw_c_global": 672.529950130619,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 166.259629062505,
		"room_0_final_c_balance_frac": 0.444918627417388,
		"room_0_final_co2_ppm": 10418.1369031292,
		"room_0_final_co_ppm": 3103.02294935398,
		"room_0_final_co_upper_ppm": 35518.9701272751,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "wood_panel_char",
		"room_0_final_dominant_fuel_object_remaining_MJ": 636.157302820236,
		"room_0_final_dominant_fuel_object_state": "decaying",
		"room_0_final_fed": 1.20501634791697,
		"room_0_final_fire_time_s": 244.532463367503,
		"room_0_final_flame_hrr_target_kw": 0.0,
		"room_0_final_fuel_objects_flaming_count": 0,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 636.157302820236,
		"room_0_final_hot_layer_m": 2.01317488999103,
		"room_0_final_hrr_kw": 166.259629062505,
		"room_0_final_hrr_target_kw": 31.3394916299703,
		"room_0_final_layer_150c_m": 1.88465156890212,
		"room_0_final_o2": 0.112396663601017,
		"room_0_final_o2_hrr_factor": 0.116567325372727,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pyrolysis_kw": 522.324860499505,
		"room_0_final_remaining_fuel_MJ": 5736.15730034512,
		"room_0_final_retained_unburned_MJ": 10.4731751878215,
		"room_0_final_smoke_kg": 1.07985788559915,
		"room_0_final_smoke_layer_m": 1.94123378112143,
		"room_0_final_smolder_hrr_target_kw": 31.3394916299703,
		"room_0_final_temp_at_0_1m_c": 46.9060909392269,
		"room_0_final_temp_at_0_5m_c": 98.0752996592398,
		"room_0_final_temp_at_0_9m_c": 98.0752996592398,
		"room_0_final_temp_at_1_0m_c": 98.0752996592398,
		"room_0_final_temp_at_1_1m_c": 98.0752996592398,
		"room_0_final_temp_at_1_5m_c": 98.0752996592398,
		"room_0_final_temp_at_1_8m_c": 98.0752996592398,
		"room_0_final_temp_at_2_2m_c": 267.689860240956,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 267.689860240956,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 23.770793350701,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.00292992716909943,
		"room_0_final_wall_T_mid_c": 20.0,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_max_fed": 1.20501634791697,
		"room_0_max_fuel_objects_flaming_count": 1,
		"room_0_max_fuel_objects_heating_count": 0,
		"room_0_max_fuel_objects_pyrolyzing_count": 0,
		"room_0_max_passive_fuel_flux_kw_m2": 28.4120205164013,
		"room_0_max_passive_fuel_surface_temp_c": 454.301434986188,
		"room_0_max_unburned_generation_kw": 86.883529393537,
		"room_0_max_upper_radiative_loss_kw": 435.462411267656,
		"room_0_min_l150_m": 1.56659090366049,
		"room_0_min_visibility_m": 0.00268832825554733,
		"room_0_peak_burned_hrr_kw": 716.281330897373,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 14254.897610543,
		"room_0_peak_co_ppm": 3461.1436939547,
		"room_0_peak_co_upper_ppm": 35664.0257059974,
		"room_0_peak_hrr_kw": 716.281330897373,
		"room_0_peak_pyrolysis_kw": 759.887762521496,
		"room_0_peak_temp_upper_c": 672.529950130619,
		"room_0_peak_temp_upper_raw_c": 672.529950130619,
		"smoke_deposited_total_kg": 0.0168835109128926,
		"smoke_generated_total_kg": 13.0560641508967,
		"smoke_vented_total_kg": 2.7096072105135,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.583333333333333,
		"time_room_0_l150_below_1_8m_s": 101.583333333332,
		"time_room_0_smoke_layer_2m_s": 28.9999999999999,
		"time_room_0_temp_1_8m_above_150c_s": 94.5833333333323,
		"time_room_1_smoke_start_s": 43.9166666666668,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327
}