{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_0_peak_co2_ppm": {
				"actual": 15574.2519034284,
				"pass": true,
				"rule": {
					"min": 5000.0
				}
			},
			"room_0_peak_co_upper_ppm": {
				"actual": 52544.0435917597,
				"pass": false,
				"rule": {
					"max": 40000.0,
					"min": 12000.0
				}
			},
			"room_0_peak_hrr_kw": {
				"actual": 2987.85661818629,
				"pass": true,
				"rule": {
					"min": 800.0
				}
			},
			"room_0_peak_temp_upper_c": {
				"actual": 561.123660397554,
				"pass": true,
				"rule": {
					"min": 400.0
				}
			}
		}
	},
	"case": "co_oxidation_post_flashover",
	"comparison_contract_version": 1,
	"duration_s": 500.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 12.5457960413344,
		"global_carbon_error_kg_abs": 12.5457960413344,
		"global_carbon_postclamp_excess_kg": 12.5459318339729,
		"global_carbon_preclamp_excess_kg": 12.5986954739556,
		"global_carbon_transport_residual_kg": -0.000135792638538135,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 778.527321993311,
		"peak_co_ppm_global": 6306.88287363058,
		"peak_co_upper_ppm_global": 52544.0435917597,
		"peak_global_carbon_error_kg_abs": 12.5457960413344,
		"peak_global_carbon_transport_residual_kg_abs": 0.000135792638639387,
		"peak_hrr_kw_global": 2987.85661818629,
		"peak_temp_upper_c_global": 900.0,
		"peak_temp_upper_raw_c_global": 900.0,
		"phase3_pressure_canonical_enabled": 1.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 2.98039098263454,
		"room_0_final_c_balance_frac": 0.0576072218454814,
		"room_0_final_co2_ppm": 7830.25234431065,
		"room_0_final_co2_upper_ppm": 83833.0409180029,
		"room_0_final_co_ppm": 1941.36926520286,
		"room_0_final_co_upper_ppm": 8414.8757164474,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "high_co_material",
		"room_0_final_dominant_fuel_object_remaining_MJ": 1253.63283834931,
		"room_0_final_dominant_fuel_object_state": "decaying",
		"room_0_final_fed": 71.4198864301198,
		"room_0_final_fed_co": 16.4723521407491,
		"room_0_final_fed_hcn": 0.871699223507764,
		"room_0_final_fed_heat": 28.9334151793491,
		"room_0_final_fed_hypoxia": 25.1424198865134,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.10381913081761,
		"room_0_final_fire_time_s": 175.093434842845,
		"room_0_final_flame_hrr_target_kw": 0.0,
		"room_0_final_flow_interface_m": 1.80344345323133,
		"room_0_final_fuel_objects_flaming_count": 0,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 1253.63283834931,
		"room_0_final_hot_layer_m": 1.80344345323133,
		"room_0_final_hrr_kw": 2.98039098263454,
		"room_0_final_hrr_target_kw": 0.0,
		"room_0_final_layer_150c_m": 2.13965779707406,
		"room_0_final_lower_zone_energy_kj": 141.955730359573,
		"room_0_final_lower_zone_mass_kg": 42.7983998686653,
		"room_0_final_o2": 0.083759955705233,
		"room_0_final_o2_hrr_factor": 0.0320793616075794,
		"room_0_final_o2_upper": 0.0704919745727452,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 115044.230569119,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 115044.230569119,
		"room_0_final_pyrolysis_kw": 45.346035244955,
		"room_0_final_remaining_fuel_MJ": 5753.63283737709,
		"room_0_final_retained_unburned_MJ": 2.07234551510276,
		"room_0_final_smoke_kg": 0.492870582041346,
		"room_0_final_smoke_layer_m": 1.80021837792167,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 23.3168466763989,
		"room_0_final_temp_at_0_5m_c": 23.3168466763989,
		"room_0_final_temp_at_0_9m_c": 23.3168466763989,
		"room_0_final_temp_at_1_0m_c": 23.3168466763989,
		"room_0_final_temp_at_1_1m_c": 23.3168466763989,
		"room_0_final_temp_at_1_5m_c": 23.3168466763989,
		"room_0_final_temp_at_1_8m_c": 32.6865873442801,
		"room_0_final_temp_at_2_2m_c": 42.6919622582827,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 42.6919622582827,
		"room_0_final_thermal_layer_m": 1.80344345323133,
		"room_0_final_two_zone_boundary_energy_kj": -26984.5194653542,
		"room_0_final_two_zone_boundary_mass_kg": 440.095881931731,
		"room_0_final_two_zone_opening_lower_in_kg": 229.204410801638,
		"room_0_final_two_zone_opening_lower_out_kg": 83.1453069759403,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 146.059103825697,
		"room_0_final_unburned_generation_kw": 13.6038105734865,
		"room_0_final_upper_radiative_loss_kw": 0.0,
		"room_0_final_upper_zone_energy_kj": 301.546977495323,
		"room_0_final_upper_zone_mass_kg": 13.2887131603287,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.00839251748951729,
		"room_0_final_visible_smoke_layer_m": 1.80021837792167,
		"room_0_final_wall_T_mid_c": 24.6298235029678,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 443.502707854896,
		"room_0_final_zone_total_mass_kg": 56.087113028994,
		"room_0_max_ceiling_jet_temp_c": 362.634323313564,
		"room_0_max_fed": 71.4198864301198,
		"room_0_max_fuel_objects_flaming_count": 1,
		"room_0_max_fuel_objects_heating_count": 0,
		"room_0_max_fuel_objects_pyrolyzing_count": 0,
		"room_0_max_overpressure_model_pa": 241336.173036314,
		"room_0_max_overpressure_pa": 241336.173036314,
		"room_0_max_passive_fuel_flux_kw_m2": 12.3508083080475,
		"room_0_max_passive_fuel_surface_temp_c": 491.507612303924,
		"room_0_max_pressure_pa_therm": 241336.173036314,
		"room_0_max_unburned_generation_kw": 71.3185249531332,
		"room_0_max_upper_radiative_loss_kw": 778.527321993311,
		"room_0_min_fire_o2_ref": 0.0518658264881737,
		"room_0_min_flow_interface_m": 0.3921282150088,
		"room_0_min_l150_m": 0.236598901559356,
		"room_0_min_lower_zone_mass_kg": 8.51462988035877,
		"room_0_min_o2_upper": 0.000710326986160383,
		"room_0_min_thermal_layer_m": 0.3921282150088,
		"room_0_min_visibility_m": 0.00403786062656909,
		"room_0_min_visible_smoke_layer_m": 0.376906336858887,
		"room_0_peak_burned_hrr_kw": 2987.85661818629,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 15574.2519034284,
		"room_0_peak_co2_upper_ppm": 110554.234424575,
		"room_0_peak_co_ppm": 3138.56251955855,
		"room_0_peak_co_upper_ppm": 52544.0435917597,
		"room_0_peak_hcn_ppm": 38.7715962280526,
		"room_0_peak_hcn_upper_ppm": 205.914824840709,
		"room_0_peak_hrr_kw": 2987.85661818629,
		"room_0_peak_pyrolysis_kw": 3424.67821093513,
		"room_0_peak_temp_upper_c": 561.123660397554,
		"room_0_peak_temp_upper_raw_c": 561.123660397554,
		"room_0_peak_upper_zone_mass_kg": 17.9759660302692,
		"room_0_peak_zone_total_energy_kj": 9335.70382280773,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 14552.8204964986,
		"room_1_final_co2_upper_ppm": 3332.80878586585,
		"room_1_final_co_ppm": 3641.98244897855,
		"room_1_final_co_upper_ppm": 8518.08285867752,
		"room_1_final_dominant_fuel_object_exposure_s": 312.53646330378,
		"room_1_final_dominant_fuel_object_id": "pasillo_alfombra",
		"room_1_final_dominant_fuel_object_remaining_MJ": 260.0,
		"room_1_final_dominant_fuel_object_state": "heating",
		"room_1_final_fed": 4.32603739456215,
		"room_1_final_fed_co": 2.42167667503266,
		"room_1_final_fed_hcn": 0.10351409804013,
		"room_1_final_fed_heat": 1.71345013650561,
		"room_1_final_fed_hypoxia": 0.0873964849837387,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.106805451401593,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 1.35452574907235,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 4,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 1.35452574907235,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.39999999978324,
		"room_1_final_lower_zone_energy_kj": 4.27934638755002,
		"room_1_final_lower_zone_mass_kg": 17.0524266329216,
		"room_1_final_o2": 0.0997290125729237,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.108413926415763,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_overpressure_model_pa": 115044.230569119,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 115044.230569119,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.471438139084857,
		"room_1_final_smoke_layer_m": 1.3363082255266,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 20.2509523412514,
		"room_1_final_temp_at_0_5m_c": 20.2509523412514,
		"room_1_final_temp_at_0_9m_c": 20.2509523412514,
		"room_1_final_temp_at_1_0m_c": 20.2509523412514,
		"room_1_final_temp_at_1_1m_c": 20.2509523412514,
		"room_1_final_temp_at_1_5m_c": 24.9470722176155,
		"room_1_final_temp_at_1_8m_c": 25.5230311890472,
		"room_1_final_temp_at_2_2m_c": 25.5230311890472,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 25.5230311890472,
		"room_1_final_thermal_layer_m": 1.35452574907235,
		"room_1_final_two_zone_boundary_energy_kj": -20443.1889132367,
		"room_1_final_two_zone_boundary_mass_kg": -13.1875733670783,
		"room_1_final_two_zone_opening_lower_in_kg": 425.178537373654,
		"room_1_final_two_zone_opening_lower_out_kg": 326.375704079536,
		"room_1_final_two_zone_opening_upper_in_kg": 179.234833248054,
		"room_1_final_two_zone_opening_upper_out_kg": 169.710089174611,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.0,
		"room_1_final_upper_zone_energy_kj": 71.4093813830222,
		"room_1_final_upper_zone_mass_kg": 12.9293822429675,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.00816925378927525,
		"room_1_final_visible_smoke_layer_m": 1.3363082255266,
		"room_1_final_wall_T_mid_c": 21.7042491630015,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 75.6887277705722,
		"room_1_final_zone_total_mass_kg": 29.9818088758892,
		"room_1_max_ceiling_jet_temp_c": 900.0,
		"room_1_max_fed": 4.32603739456215,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 4,
		"room_1_max_fuel_objects_pyrolyzing_count": 4,
		"room_1_max_overpressure_model_pa": 241336.173036314,
		"room_1_max_overpressure_pa": 241336.173036314,
		"room_1_max_passive_fuel_flux_kw_m2": 11.3820756401572,
		"room_1_max_passive_fuel_surface_temp_c": 177.445746974982,
		"room_1_max_pressure_pa_therm": 241336.173036314,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 71.4977215475677,
		"room_1_min_fire_o2_ref": 0.106805451401593,
		"room_1_min_flow_interface_m": 1.21618307534925,
		"room_1_min_l150_m": 1.24043665707941,
		"room_1_min_lower_zone_mass_kg": 14.7242987797925,
		"room_1_min_o2_upper": 0.108413926415763,
		"room_1_min_thermal_layer_m": 1.21618307534925,
		"room_1_min_visibility_m": 0.00333884992490935,
		"room_1_min_visible_smoke_layer_m": 1.20749113522178,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 17517.2612984452,
		"room_1_peak_co2_upper_ppm": 7829.88338697419,
		"room_1_peak_co_ppm": 3806.30517524293,
		"room_1_peak_co_upper_ppm": 35716.5118947287,
		"room_1_peak_hcn_ppm": 43.9768792940611,
		"room_1_peak_hcn_upper_ppm": 119.001991370208,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 900.0,
		"room_1_peak_temp_upper_raw_c": 900.0,
		"room_1_peak_upper_zone_mass_kg": 12.9867964648325,
		"room_1_peak_zone_total_energy_kj": 2192.42243305474,
		"smoke_deposited_total_kg": 0.0,
		"smoke_generated_total_kg": 14.0349215477871,
		"smoke_vented_total_kg": 0.0,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.333333333333333,
		"time_room_0_l150_below_0_5m_s": 143.416666666665,
		"time_room_0_l150_below_1_8m_s": 91.9166666666658,
		"time_room_0_smoke_layer_2m_s": 25.1666666666666,
		"time_room_0_temp_1_8m_above_150c_s": 88.2499999999993,
		"time_room_1_fuel_pyrolysis_s": 118.749999999998,
		"time_room_1_smoke_start_s": 37.75,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 500.083333333289,
	"two_zone_v1_profile": true
}