{
	"baseline": {
		"all_pass": true,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 893.234576667467,
				"pass": true,
				"rule": {
					"min": 400.0
				}
			},
			"room_0_peak_temp_upper_c": {
				"actual": 849.673931393367,
				"pass": true,
				"rule": {
					"min": 250.0
				}
			},
			"smoke_generated_total_kg": {
				"actual": 5.62056165487436,
				"pass": true,
				"rule": {
					"min": 2.0
				}
			},
			"time_room_1_smoke_start_s": {
				"actual": 81.4999999999997,
				"pass": true,
				"rule": {
					"max": 300.0,
					"min": 20.0
				}
			},
			"time_room_2_smoke_start_s": {
				"actual": 166.333333333335,
				"pass": true,
				"rule": {
					"max": 400.0,
					"min": 30.0
				}
			}
		}
	},
	"case": "compact_apartment_smoke",
	"duration_s": 600.0,
	"metrics": {
		"max_upper_radiative_loss_kw_global": 591.837902745445,
		"peak_co_ppm_global": 10403.9070480927,
		"peak_co_upper_ppm_global": 78609.4919823939,
		"peak_hrr_kw_global": 893.234576667467,
		"peak_temp_upper_c_global": 849.673931393367,
		"peak_temp_upper_raw_c_global": 849.673931393367,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 2.04613573899384,
		"room_0_final_c_balance_frac": 0.0131699025343806,
		"room_0_final_co2_ppm": 14266.9132291286,
		"room_0_final_co_ppm": 2166.85900597169,
		"room_0_final_co_upper_ppm": 11365.928460266,
		"room_0_final_dominant_fuel_object_exposure_s": 0.0,
		"room_0_final_dominant_fuel_object_id": "room_proxy_0",
		"room_0_final_dominant_fuel_object_remaining_MJ": 4919.98555189437,
		"room_0_final_dominant_fuel_object_state": "decaying",
		"room_0_final_fed": 2.52255932761921,
		"room_0_final_fire_time_s": 250.463936547312,
		"room_0_final_flame_hrr_target_kw": 0.0,
		"room_0_final_fuel_objects_flaming_count": 0,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 4919.98555189437,
		"room_0_final_hot_layer_m": 1.94069475190869,
		"room_0_final_hrr_kw": 2.04613573899384,
		"room_0_final_hrr_target_kw": 0.0,
		"room_0_final_layer_150c_m": 2.48978035080476,
		"room_0_final_o2": 0.112271467194703,
		"room_0_final_o2_hrr_factor": 0.110759519909455,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pyrolysis_kw": 197.621272472122,
		"room_0_final_remaining_fuel_MJ": 4917.59261790263,
		"room_0_final_retained_unburned_MJ": 2.39293399174124,
		"room_0_final_smoke_kg": 0.219622262834274,
		"room_0_final_smoke_layer_m": 1.94755959495542,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 47.9109667367283,
		"room_0_final_temp_at_0_5m_c": 59.7366481957197,
		"room_0_final_temp_at_0_9m_c": 59.7366481957197,
		"room_0_final_temp_at_1_0m_c": 59.7366481957197,
		"room_0_final_temp_at_1_1m_c": 59.7366481957197,
		"room_0_final_temp_at_1_5m_c": 59.7366481957197,
		"room_0_final_temp_at_1_8m_c": 59.7366481957197,
		"room_0_final_temp_at_2_2m_c": 70.8615698337734,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 70.8615698337734,
		"room_0_final_unburned_generation_kw": 59.2863817416367,
		"room_0_final_upper_radiative_loss_kw": 0.0,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.0184926116536699,
		"room_0_final_wall_T_mid_c": 20.0,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_max_fed": 2.52255932761921,
		"room_0_max_fuel_objects_flaming_count": 1,
		"room_0_max_fuel_objects_heating_count": 0,
		"room_0_max_fuel_objects_pyrolyzing_count": 0,
		"room_0_max_passive_fuel_flux_kw_m2": 0.0,
		"room_0_max_passive_fuel_surface_temp_c": 20.0,
		"room_0_max_unburned_generation_kw": 70.3130324026046,
		"room_0_max_upper_radiative_loss_kw": 591.837902745445,
		"room_0_min_l150_m": 0.348044558976638,
		"room_0_min_visibility_m": 0.00269647448341281,
		"room_0_peak_burned_hrr_kw": 893.234576667467,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 72387.1766043613,
		"room_0_peak_co_ppm": 10403.9070480927,
		"room_0_peak_co_upper_ppm": 78609.4919823939,
		"room_0_peak_hrr_kw": 893.234576667467,
		"room_0_peak_pyrolysis_kw": 994.513683310093,
		"room_0_peak_temp_upper_c": 849.673931393367,
		"room_0_peak_temp_upper_raw_c": 849.673931393367,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 25434.938798805,
		"room_1_final_co_ppm": 3847.35065793315,
		"room_1_final_co_upper_ppm": 16346.830015253,
		"room_1_final_dominant_fuel_object_exposure_s": 201.767203249338,
		"room_1_final_dominant_fuel_object_id": "room_proxy_1",
		"room_1_final_dominant_fuel_object_remaining_MJ": 450.0,
		"room_1_final_dominant_fuel_object_state": "heating",
		"room_1_final_fed": 5.39202018617098,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 1,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 450.0,
		"room_1_final_hot_layer_m": 1.80045708017448,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.49655521036752,
		"room_1_final_o2": 0.11023866452831,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 450.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.112314366202598,
		"room_1_final_smoke_layer_m": 1.82950003099468,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 50.0849530172735,
		"room_1_final_temp_at_0_5m_c": 64.2636933954786,
		"room_1_final_temp_at_0_9m_c": 64.2636933954786,
		"room_1_final_temp_at_1_0m_c": 64.2636933954786,
		"room_1_final_temp_at_1_1m_c": 64.2636933954786,
		"room_1_final_temp_at_1_5m_c": 64.2636933954786,
		"room_1_final_temp_at_1_8m_c": 69.79944104514,
		"room_1_final_temp_at_2_2m_c": 75.376681310387,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 75.376681310387,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.0,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.0118161862659188,
		"room_1_final_wall_T_mid_c": 20.0,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_max_fed": 5.39202018617098,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 1,
		"room_1_max_fuel_objects_pyrolyzing_count": 0,
		"room_1_max_passive_fuel_flux_kw_m2": 16.4465894327615,
		"room_1_max_passive_fuel_surface_temp_c": 105.223718873465,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 3.26591736682347,
		"room_1_min_l150_m": 1.66190116630493,
		"room_1_min_visibility_m": 0.00649852815548469,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 75024.4523177279,
		"room_1_peak_co_ppm": 4597.65600061704,
		"room_1_peak_co_upper_ppm": 31611.8454489327,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 208.482782596639,
		"room_1_peak_temp_upper_raw_c": 208.482782596639,
		"room_2_final_bud_cum_e_fire_kj": 0.0,
		"room_2_final_bud_cum_q_residual_kj": 0.0,
		"room_2_final_bud_cum_residual_frac": 0.0,
		"room_2_final_bud_e_fire_kj": 0.0,
		"room_2_final_bud_q_residual_kj": 0.0,
		"room_2_final_bud_residual_frac": 0.0,
		"room_2_final_burned_hrr_kw": 0.0,
		"room_2_final_c_balance_frac": 0.0,
		"room_2_final_co2_ppm": 19892.8147390042,
		"room_2_final_co_ppm": 3005.13035398832,
		"room_2_final_co_upper_ppm": 10407.4133307756,
		"room_2_final_dominant_fuel_object_exposure_s": 114.241649034354,
		"room_2_final_dominant_fuel_object_id": "room_proxy_2",
		"room_2_final_dominant_fuel_object_remaining_MJ": 3300.0,
		"room_2_final_dominant_fuel_object_state": "heating",
		"room_2_final_fed": 2.86808287063669,
		"room_2_final_fire_time_s": 0.0,
		"room_2_final_flame_hrr_target_kw": 0.0,
		"room_2_final_fuel_objects_flaming_count": 0,
		"room_2_final_fuel_objects_heating_count": 1,
		"room_2_final_fuel_objects_pyrolyzing_count": 0,
		"room_2_final_fuel_objects_remaining_MJ": 3300.0,
		"room_2_final_hot_layer_m": 1.68992147117187,
		"room_2_final_hrr_kw": 0.0,
		"room_2_final_hrr_target_kw": 0.0,
		"room_2_final_layer_150c_m": 2.5,
		"room_2_final_o2": 0.11121356894867,
		"room_2_final_o2_hrr_factor": 1.0,
		"room_2_final_outside_open_path_factor": 0.0,
		"room_2_final_pool_release_hrr_target_kw": 0.0,
		"room_2_final_pyrolysis_kw": 0.0,
		"room_2_final_remaining_fuel_MJ": 3300.0,
		"room_2_final_retained_unburned_MJ": 0.0,
		"room_2_final_smoke_kg": 0.134617331265537,
		"room_2_final_smoke_layer_m": 1.69383487426247,
		"room_2_final_smolder_hrr_target_kw": 0.0,
		"room_2_final_temp_at_0_1m_c": 51.2992634769065,
		"room_2_final_temp_at_0_5m_c": 51.2992634769065,
		"room_2_final_temp_at_0_9m_c": 51.2992634769065,
		"room_2_final_temp_at_1_0m_c": 51.2992634769065,
		"room_2_final_temp_at_1_1m_c": 51.2992634769065,
		"room_2_final_temp_at_1_5m_c": 51.2992634769065,
		"room_2_final_temp_at_1_8m_c": 55.3149287802483,
		"room_2_final_temp_at_2_2m_c": 55.8201545815318,
		"room_2_final_temp_upper_clamp_count": 0,
		"room_2_final_temp_upper_clamp_time_s": 0.0,
		"room_2_final_temp_upper_clamped": false,
		"room_2_final_temp_upper_raw_c": 55.8201545815318,
		"room_2_final_unburned_generation_kw": 0.0,
		"room_2_final_upper_radiative_loss_kw": 0.0,
		"room_2_final_ventilation_response_factor": 0.0,
		"room_2_final_visibility_m": 0.0217653493394661,
		"room_2_final_wall_T_mid_c": 20.0,
		"room_2_final_wall_T_outer_c": 20.0,
		"room_2_final_wall_k_kw_m_k": -1.0,
		"room_2_final_wall_thickness_m": -1.0,
		"room_2_max_fed": 2.86808287063669,
		"room_2_max_fuel_objects_flaming_count": 0,
		"room_2_max_fuel_objects_heating_count": 1,
		"room_2_max_fuel_objects_pyrolyzing_count": 0,
		"room_2_max_passive_fuel_flux_kw_m2": 0.512339089980078,
		"room_2_max_passive_fuel_surface_temp_c": 76.8030594965467,
		"room_2_max_unburned_generation_kw": 0.0,
		"room_2_max_upper_radiative_loss_kw": 1.42408233804227,
		"room_2_min_l150_m": 2.5,
		"room_2_min_visibility_m": 0.0209869549103361,
		"room_2_peak_burned_hrr_kw": 0.0,
		"room_2_peak_c_balance_frac": 0.0,
		"room_2_peak_co2_ppm": 26306.4532241131,
		"room_2_peak_co_ppm": 3270.24833890469,
		"room_2_peak_co_upper_ppm": 12879.376904984,
		"room_2_peak_hrr_kw": 0.0,
		"room_2_peak_pyrolysis_kw": 0.0,
		"room_2_peak_temp_upper_c": 148.000055736589,
		"room_2_peak_temp_upper_raw_c": 148.000055736589,
		"smoke_deposited_total_kg": 0.000026484848725955,
		"smoke_generated_total_kg": 5.62056165487436,
		"smoke_vented_total_kg": 3.65309212052091,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 1.91666666666667,
		"time_room_0_l150_below_0_5m_s": 263.083333333343,
		"time_room_0_l150_below_1_8m_s": 120.333333333331,
		"time_room_0_smoke_layer_2m_s": 32.9999999999998,
		"time_room_0_temp_1_8m_above_150c_s": 115.916666666664,
		"time_room_1_smoke_start_s": 81.4999999999997,
		"time_room_2_smoke_start_s": 166.333333333335,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327
}