{
	"baseline": {
		"all_pass": true,
		"checks": {
			"conservation_max_violation_frac": {
				"actual": 0.0,
				"pass": true,
				"rule": {
					"comment": "SF-R6 Phase 3: residual de conservacion de transporte. Valor observado ~1.25e-12 (FP noise). Umbral 1e-5 = 1000x sobre ruido FP pero 10x bajo el umbral de warning (1e-4).",
					"max": 0.00001
				}
			}
		}
	},
	"case": "conservation_transport",
	"comparison_contract_version": 1,
	"duration_s": 180.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": 0.0,
		"global_carbon_error_kg": 1.71200514854878,
		"global_carbon_error_kg_abs": 1.71200514854878,
		"global_carbon_postclamp_excess_kg": 1.71208286853995,
		"global_carbon_preclamp_excess_kg": 1.71208286853995,
		"global_carbon_transport_residual_kg": -0.0000777199911643489,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 555.839899357468,
		"peak_co_ppm_global": 2709.1124994708,
		"peak_co_upper_ppm_global": 22177.7959011859,
		"peak_global_carbon_error_kg_abs": 1.71200514854878,
		"peak_global_carbon_transport_residual_kg_abs": 0.0000777199911969895,
		"peak_hrr_kw_global": 2751.22392446634,
		"peak_temp_upper_c_global": 558.411269179168,
		"peak_temp_upper_raw_c_global": 558.411269179168,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 695.618345030421,
		"room_0_final_c_balance_frac": 0.0,
		"room_0_final_co2_ppm": 7820.8041605462,
		"room_0_final_co2_upper_ppm": 114250.221476209,
		"room_0_final_co_ppm": 1937.48109387703,
		"room_0_final_co_upper_ppm": 22135.1770998198,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_mueble_tv",
		"room_0_final_dominant_fuel_object_remaining_MJ": 507.183773943639,
		"room_0_final_dominant_fuel_object_state": "pyrolyzing",
		"room_0_final_fed": 39.950561773257,
		"room_0_final_fed_co": 6.44829723681602,
		"room_0_final_fed_hcn": 0.294641306509197,
		"room_0_final_fed_heat": 14.4768258911081,
		"room_0_final_fed_hypoxia": 18.7307973388237,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.0726428339489849,
		"room_0_final_fire_time_s": 152.024590783747,
		"room_0_final_flame_hrr_target_kw": 0.0,
		"room_0_final_flow_interface_m": 1.92987972009694,
		"room_0_final_fuel_objects_flaming_count": 0,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 6,
		"room_0_final_fuel_objects_remaining_MJ": 5840.39801361636,
		"room_0_final_hot_layer_m": 1.92987972009694,
		"room_0_final_hrr_kw": 695.618345030421,
		"room_0_final_hrr_target_kw": 0.0,
		"room_0_final_layer_150c_m": 1.260821057201,
		"room_0_final_lower_zone_energy_kj": 658.716226648873,
		"room_0_final_lower_zone_mass_kg": 44.0700732695733,
		"room_0_final_o2": 0.0235353521406369,
		"room_0_final_o2_hrr_factor": 0.454231790098865,
		"room_0_final_o2_upper": 0.000245316415466569,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 1.99420612171377,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 857762.483038815,
		"room_0_final_pyrolysis_kw": 0.0,
		"room_0_final_remaining_fuel_MJ": 5840.39801264414,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.0248655219996484,
		"room_0_final_smoke_layer_m": 1.88029319050778,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 34.9470190943309,
		"room_0_final_temp_at_0_5m_c": 34.9470190943309,
		"room_0_final_temp_at_0_9m_c": 34.9470190943309,
		"room_0_final_temp_at_1_0m_c": 34.9470190943309,
		"room_0_final_temp_at_1_1m_c": 34.9470190943309,
		"room_0_final_temp_at_1_5m_c": 34.9470190943309,
		"room_0_final_temp_at_1_8m_c": 34.9470190943309,
		"room_0_final_temp_at_2_2m_c": 382.894306181224,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 382.894306181224,
		"room_0_final_thermal_layer_m": 1.92987972009694,
		"room_0_final_two_zone_boundary_energy_kj": -6315.62386120704,
		"room_0_final_two_zone_boundary_mass_kg": 300.704344689111,
		"room_0_final_two_zone_opening_lower_in_kg": 38.6106685074438,
		"room_0_final_two_zone_opening_lower_out_kg": 21.5009990915273,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 17.1096694159165,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 107.327774896016,
		"room_0_final_upper_zone_energy_kj": 1829.60403695665,
		"room_0_final_upper_zone_mass_kg": 5.04169948602878,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.144142756910573,
		"room_0_final_visible_smoke_layer_m": 1.88029319050778,
		"room_0_final_wall_T_mid_c": 21.6932160909082,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 2488.32026360552,
		"room_0_final_zone_total_mass_kg": 49.1117727556021,
		"room_0_max_ceiling_jet_temp_c": 222.619095248438,
		"room_0_max_fed": 39.950561773257,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 6,
		"room_0_max_overpressure_model_pa": 8.21845649663761,
		"room_0_max_overpressure_pa": 857762.483038815,
		"room_0_max_passive_fuel_flux_kw_m2": 19.304425712388,
		"room_0_max_passive_fuel_surface_temp_c": 440.479015943011,
		"room_0_max_pressure_pa_therm": 857762.483038815,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 555.839899357468,
		"room_0_min_fire_o2_ref": 0.0652608108072895,
		"room_0_min_flow_interface_m": 0.957873102035607,
		"room_0_min_l150_m": 0.846633294890483,
		"room_0_min_lower_zone_mass_kg": 20.7134008318068,
		"room_0_min_o2_upper": 0.000245316415466569,
		"room_0_min_thermal_layer_m": 0.957873102035607,
		"room_0_min_visibility_m": 0.0130534370185305,
		"room_0_min_visible_smoke_layer_m": 0.941853898859535,
		"room_0_peak_burned_hrr_kw": 2751.22392446634,
		"room_0_peak_c_balance_frac": 0.877984217282581,
		"room_0_peak_co2_ppm": 17527.9901297832,
		"room_0_peak_co2_upper_ppm": 114604.101160464,
		"room_0_peak_co_ppm": 2698.74814154408,
		"room_0_peak_co_upper_ppm": 22177.7959011859,
		"room_0_peak_hcn_ppm": 43.9793730155351,
		"room_0_peak_hcn_upper_ppm": 331.892566821176,
		"room_0_peak_hrr_kw": 2751.22392446634,
		"room_0_peak_pyrolysis_kw": 3176.82966050113,
		"room_0_peak_temp_upper_c": 558.411269179168,
		"room_0_peak_temp_upper_raw_c": 558.411269179168,
		"room_0_peak_upper_zone_mass_kg": 12.7329581605352,
		"room_0_peak_zone_total_energy_kj": 7081.11465091011,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 9846.61861407607,
		"room_1_final_co2_upper_ppm": 1655.42977757801,
		"room_1_final_co_ppm": 2071.40828885482,
		"room_1_final_co_upper_ppm": 12908.5381224176,
		"room_1_final_dominant_fuel_object_exposure_s": 80.2334630382182,
		"room_1_final_dominant_fuel_object_id": "pasillo_alfombra",
		"room_1_final_dominant_fuel_object_remaining_MJ": 260.0,
		"room_1_final_dominant_fuel_object_state": "heating",
		"room_1_final_fed": 0.0677372300048285,
		"room_1_final_fed_co": 0.0666038619187641,
		"room_1_final_fed_hcn": 0.000416200849469506,
		"room_1_final_fed_heat": 0.0,
		"room_1_final_fed_hypoxia": 0.00071716723659488,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.185790670036693,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 1.89377544975198,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 4,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 1.89377544975198,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.12511559937054,
		"room_1_final_lower_zone_energy_kj": 115.708509587275,
		"room_1_final_lower_zone_mass_kg": 23.4668607981564,
		"room_1_final_o2": 0.159050439345402,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.188768370842072,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_overpressure_model_pa": 1.67971601742107,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.0340873179851326,
		"room_1_final_smoke_layer_m": 1.89116694720561,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 24.9307195616197,
		"room_1_final_temp_at_0_5m_c": 24.9307195616197,
		"room_1_final_temp_at_0_9m_c": 24.9307195616197,
		"room_1_final_temp_at_1_0m_c": 24.9307195616197,
		"room_1_final_temp_at_1_1m_c": 24.9307195616197,
		"room_1_final_temp_at_1_5m_c": 24.9307195616197,
		"room_1_final_temp_at_1_8m_c": 26.1177611834174,
		"room_1_final_temp_at_2_2m_c": 112.180345547036,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 112.180345547036,
		"room_1_final_thermal_layer_m": 1.89377544975198,
		"room_1_final_two_zone_boundary_energy_kj": -3134.32977624953,
		"room_1_final_two_zone_boundary_mass_kg": -14.6911782700034,
		"room_1_final_two_zone_opening_lower_in_kg": 280.346847653716,
		"room_1_final_two_zone_opening_lower_out_kg": 276.267948716471,
		"room_1_final_two_zone_opening_upper_in_kg": 0.758542895768642,
		"room_1_final_two_zone_opening_upper_out_kg": 4.83744183301382,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.605735513020739,
		"room_1_final_upper_zone_energy_kj": 447.310164168155,
		"room_1_final_upper_zone_mass_kg": 4.8525546472367,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.0540472726914442,
		"room_1_final_visible_smoke_layer_m": 1.89116694720561,
		"room_1_final_wall_T_mid_c": 20.4605461624269,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 563.01867375543,
		"room_1_final_zone_total_mass_kg": 28.3194154453931,
		"room_1_max_ceiling_jet_temp_c": 325.066743324868,
		"room_1_max_fed": 0.0677372300048285,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 4,
		"room_1_max_fuel_objects_pyrolyzing_count": 1,
		"room_1_max_overpressure_model_pa": 1.99993991008355,
		"room_1_max_overpressure_pa": 1.99993991008355,
		"room_1_max_passive_fuel_flux_kw_m2": 10.5123705607392,
		"room_1_max_passive_fuel_surface_temp_c": 128.07739175248,
		"room_1_max_pressure_pa_therm": 0.0,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 34.4650646367987,
		"room_1_min_fire_o2_ref": 0.185790670036693,
		"room_1_min_flow_interface_m": 1.81028029937538,
		"room_1_min_l150_m": 1.82914086455896,
		"room_1_min_lower_zone_mass_kg": 22.1328702935161,
		"room_1_min_o2_upper": 0.188768370842072,
		"room_1_min_thermal_layer_m": 1.81028029937538,
		"room_1_min_visibility_m": 0.024354401469331,
		"room_1_min_visible_smoke_layer_m": 1.80664656461219,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 10902.331907186,
		"room_1_peak_co2_upper_ppm": 3668.38257954194,
		"room_1_peak_co_ppm": 2071.40828885482,
		"room_1_peak_co_upper_ppm": 13265.9881053185,
		"room_1_peak_hcn_ppm": 20.4387501976714,
		"room_1_peak_hcn_upper_ppm": 124.460725431356,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 325.066743324868,
		"room_1_peak_temp_upper_raw_c": 325.066743324868,
		"room_1_peak_upper_zone_mass_kg": 4.8525546472367,
		"room_1_peak_zone_total_energy_kj": 1141.49633353666,
		"smoke_deposited_total_kg": 0.000516891435316849,
		"smoke_generated_total_kg": 1.86871317231955,
		"smoke_vented_total_kg": 0.790216105995428,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.333333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_l150_below_1_8m_s": 94.4166666666657,
		"time_room_0_smoke_layer_2m_s": 25.9999999999999,
		"time_room_0_temp_1_8m_above_150c_s": 89.6666666666659,
		"time_room_1_fuel_pyrolysis_s": 125.833333333331,
		"time_room_1_smoke_start_s": 39.0,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 180.000000000003,
	"two_zone_v1_profile": true
}