{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 3432.16945167882,
				"pass": true,
				"rule": {
					"min": 1000.0
				}
			},
			"suppression_water_applied_l": {
				"actual": 95.0000000000001,
				"pass": true,
				"rule": {
					"min": 80.0
				}
			},
			"time_room_0_hrr_below_100_post_attack_s": {
				"actual": null,
				"pass": false,
				"rule": {
					"min": 1.0
				}
			},
			"time_room_0_l150_below_1_8m_s": {
				"actual": 94.749999999999,
				"pass": true,
				"rule": {
					"expected": 94.416667,
					"tolerance": 5.0
				}
			},
			"time_room_0_temp_1_8m_below_150c_post_attack_s": {
				"actual": 200.500000000005,
				"pass": true,
				"rule": {
					"min": 1.0
				}
			}
		}
	},
	"case": "g2_gie_transitional_attack",
	"comparison_contract_version": 1,
	"duration_s": 450.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"doorway_thermal_counterflow_enabled": 0.0,
		"fire_o2_mass_tracking_enabled": 0.0,
		"global_carbon_error_kg": 9.53951966156702,
		"global_carbon_error_kg_abs": 9.53951966156702,
		"global_carbon_postclamp_excess_kg": 9.53959738825765,
		"global_carbon_preclamp_excess_kg": 9.80299727867539,
		"global_carbon_transport_residual_kg": -0.0000777266906339946,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 751.644147288564,
		"opening_event_0_time_s": 200.000000000005,
		"opening_event_1_time_s": 230.000000000009,
		"peak_co_ppm_global": 6221.94364405752,
		"peak_co_upper_ppm_global": 43622.2804612621,
		"peak_global_carbon_error_kg_abs": 9.53951966156702,
		"peak_global_carbon_transport_residual_kg_abs": 0.0000777266907210361,
		"peak_hrr_kw_global": 3432.16945167882,
		"peak_temp_upper_c_global": 558.958803321314,
		"peak_temp_upper_raw_c_global": 558.958803321314,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 3198.79238600971,
		"room_0_final_c_balance_frac": 1.0,
		"room_0_final_co2_ppm": 9479.80957261864,
		"room_0_final_co2_upper_ppm": 1487.28209182178,
		"room_0_final_co_ppm": 1796.46155440884,
		"room_0_final_co_upper_ppm": 12041.6587491279,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_mueble_tv",
		"room_0_final_dominant_fuel_object_remaining_MJ": 440.335063287062,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 177.449409682909,
		"room_0_final_fed_co": 6.65738764030773,
		"room_0_final_fed_hcn": 0.131494878620434,
		"room_0_final_fed_heat": 42.558595213689,
		"room_0_final_fed_hypoxia": 128.101931950293,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.204162905439574,
		"room_0_final_fire_time_s": 297.415696518209,
		"room_0_final_flame_hrr_target_kw": 3197.7436159726,
		"room_0_final_flow_interface_m": 1.57347075114608,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5045.0933262282,
		"room_0_final_hot_layer_m": 1.57347075114608,
		"room_0_final_hrr_kw": 3198.79238600971,
		"room_0_final_hrr_target_kw": 3197.7436159726,
		"room_0_final_layer_150c_m": 1.42622778890978,
		"room_0_final_lower_zone_energy_kj": 370.525049999261,
		"room_0_final_lower_zone_mass_kg": 36.4993477087389,
		"room_0_final_o2": 0.128284364366388,
		"room_0_final_o2_hrr_factor": 0.955913988398171,
		"room_0_final_o2_upper": 0.000847849222048114,
		"room_0_final_outside_open_path_factor": 1.0,
		"room_0_final_overpressure_model_pa": 1.81165128217606,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 1554.96852097694,
		"room_0_final_pyrolysis_kw": 3197.7436159726,
		"room_0_final_remaining_fuel_MJ": 5045.09332525597,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.0680991060311366,
		"room_0_final_smoke_layer_m": 1.50369969125652,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 30.1515526511875,
		"room_0_final_temp_at_0_5m_c": 30.1515526511875,
		"room_0_final_temp_at_0_9m_c": 30.1515526511875,
		"room_0_final_temp_at_1_0m_c": 30.1515526511875,
		"room_0_final_temp_at_1_1m_c": 30.1515526511875,
		"room_0_final_temp_at_1_5m_c": 129.403418859142,
		"room_0_final_temp_at_1_8m_c": 403.564171915973,
		"room_0_final_temp_at_2_2m_c": 403.564171915973,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 403.564171915973,
		"room_0_final_thermal_layer_m": 1.57347075114608,
		"room_0_final_two_zone_boundary_energy_kj": -27898.9809880823,
		"room_0_final_two_zone_boundary_mass_kg": 1241.89778549444,
		"room_0_final_two_zone_opening_lower_in_kg": 124.885915377121,
		"room_0_final_two_zone_opening_lower_out_kg": 26.151070662656,
		"room_0_final_two_zone_opening_upper_in_kg": 1.43810831550639,
		"room_0_final_two_zone_opening_upper_out_kg": 99.3342484058963,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 201.407974736538,
		"room_0_final_upper_zone_energy_kj": 3296.03738523378,
		"room_0_final_upper_zone_mass_kg": 8.5931836875417,
		"room_0_final_ventilation_response_factor": 0.399999998823509,
		"room_0_final_visibility_m": 0.0907703757048428,
		"room_0_final_visible_smoke_layer_m": 1.50369969125652,
		"room_0_final_wall_T_mid_c": 27.3587546578381,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 3666.56243523304,
		"room_0_final_zone_total_mass_kg": 45.0925313962806,
		"room_0_max_ceiling_jet_temp_c": 254.805839380784,
		"room_0_max_fed": 177.449409682909,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 3,
		"room_0_max_overpressure_model_pa": 10.5034418853577,
		"room_0_max_overpressure_pa": 1668.35900476104,
		"room_0_max_passive_fuel_flux_kw_m2": 19.2710150628274,
		"room_0_max_passive_fuel_surface_temp_c": 484.207429393137,
		"room_0_max_pressure_pa_therm": 1668.35900476104,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 751.644147288564,
		"room_0_min_fire_o2_ref": 0.197975970943833,
		"room_0_min_flow_interface_m": 0.622489030535395,
		"room_0_min_l150_m": 0.449847993600275,
		"room_0_min_lower_zone_mass_kg": 13.5216214065624,
		"room_0_min_o2_upper": 0.000822179275183801,
		"room_0_min_thermal_layer_m": 0.622489030535395,
		"room_0_min_visibility_m": 0.0125383444863187,
		"room_0_min_visible_smoke_layer_m": 0.603799061229702,
		"room_0_peak_burned_hrr_kw": 3432.16945167882,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 21486.1974601523,
		"room_0_peak_co2_upper_ppm": 87603.6470163108,
		"room_0_peak_co_ppm": 4143.01720749892,
		"room_0_peak_co_upper_ppm": 43622.2804612621,
		"room_0_peak_hcn_ppm": 18.2784555816585,
		"room_0_peak_hcn_upper_ppm": 298.101684729891,
		"room_0_peak_hrr_kw": 3432.16945167882,
		"room_0_peak_pyrolysis_kw": 3448.94560187358,
		"room_0_peak_temp_upper_c": 558.958803321314,
		"room_0_peak_temp_upper_raw_c": 558.958803321314,
		"room_0_peak_upper_zone_mass_kg": 18.1876596967967,
		"room_0_peak_zone_total_energy_kj": 8303.87885673745,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 18073.3825242853,
		"room_1_final_co2_upper_ppm": 417.931047284582,
		"room_1_final_co_ppm": 3497.56333497954,
		"room_1_final_co_upper_ppm": 11769.6812481696,
		"room_1_final_dominant_fuel_object_exposure_s": 289.120193325731,
		"room_1_final_dominant_fuel_object_id": "pasillo_alfombra",
		"room_1_final_dominant_fuel_object_remaining_MJ": 260.0,
		"room_1_final_dominant_fuel_object_state": "heating",
		"room_1_final_fed": 3.44032538194245,
		"room_1_final_fed_co": 2.65804156134256,
		"room_1_final_fed_hcn": 0.0415224789899741,
		"room_1_final_fed_heat": 0.7134720304246,
		"room_1_final_fed_hypoxia": 0.027289311185304,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.152182420796967,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 1.54559536506385,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 4,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 1.54559536506385,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.3999999970789,
		"room_1_final_lower_zone_energy_kj": 62.4907044194811,
		"room_1_final_lower_zone_mass_kg": 19.2613305963048,
		"room_1_final_o2": 0.145015549895042,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.148861524328125,
		"room_1_final_outside_open_path_factor": 0.675,
		"room_1_final_overpressure_model_pa": 1.6590903566048,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.0730615362815113,
		"room_1_final_smoke_layer_m": 1.53851603700107,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 23.2443607209291,
		"room_1_final_temp_at_0_5m_c": 23.2443607209291,
		"room_1_final_temp_at_0_9m_c": 23.2443607209291,
		"room_1_final_temp_at_1_0m_c": 23.2443607209291,
		"room_1_final_temp_at_1_1m_c": 23.2443607209291,
		"room_1_final_temp_at_1_5m_c": 42.3558373094689,
		"room_1_final_temp_at_1_8m_c": 78.0393733542185,
		"room_1_final_temp_at_2_2m_c": 78.0393733542185,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 78.0393733542185,
		"room_1_final_thermal_layer_m": 1.54559536506385,
		"room_1_final_two_zone_boundary_energy_kj": -15141.987470864,
		"room_1_final_two_zone_boundary_mass_kg": -18.8964820778359,
		"room_1_final_two_zone_opening_lower_in_kg": 499.576367291588,
		"room_1_final_two_zone_opening_lower_out_kg": 364.319589360892,
		"room_1_final_two_zone_opening_upper_in_kg": 46.9463494070444,
		"room_1_final_two_zone_opening_upper_out_kg": 122.450228606605,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.0,
		"room_1_final_upper_zone_energy_kj": 521.561334554979,
		"room_1_final_upper_zone_mass_kg": 8.98633641979303,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.0426923143377218,
		"room_1_final_visible_smoke_layer_m": 1.53851603700107,
		"room_1_final_wall_T_mid_c": 21.5002352166102,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 584.05203897446,
		"room_1_final_zone_total_mass_kg": 28.2476670160978,
		"room_1_max_ceiling_jet_temp_c": 335.663513703775,
		"room_1_max_fed": 3.44032538194245,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 4,
		"room_1_max_fuel_objects_pyrolyzing_count": 1,
		"room_1_max_overpressure_model_pa": 3.28568322444914,
		"room_1_max_overpressure_pa": 3.28568322444914,
		"room_1_max_passive_fuel_flux_kw_m2": 10.4381277839167,
		"room_1_max_passive_fuel_surface_temp_c": 166.432566154408,
		"room_1_max_pressure_pa_therm": 0.0,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 38.5609774631863,
		"room_1_min_fire_o2_ref": 0.152182420796967,
		"room_1_min_flow_interface_m": 1.42808191272194,
		"room_1_min_l150_m": 1.47457808855216,
		"room_1_min_lower_zone_mass_kg": 17.4066926484588,
		"room_1_min_o2_upper": 0.148230648924192,
		"room_1_min_thermal_layer_m": 1.42808191272194,
		"room_1_min_visibility_m": 0.0236900619550576,
		"room_1_min_visible_smoke_layer_m": 1.41998143667618,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 18746.5343734187,
		"room_1_peak_co2_upper_ppm": 5211.20736133088,
		"room_1_peak_co_ppm": 3754.31657935234,
		"room_1_peak_co_upper_ppm": 15213.3861118027,
		"room_1_peak_hcn_ppm": 15.4272051148639,
		"room_1_peak_hcn_upper_ppm": 74.1050847909788,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 335.663513703775,
		"room_1_peak_temp_upper_raw_c": 335.663513703775,
		"room_1_peak_upper_zone_mass_kg": 9.05894997711734,
		"room_1_peak_zone_total_energy_kj": 1603.87027034677,
		"smoke_deposited_total_kg": 0.0033683048779172,
		"smoke_generated_total_kg": 12.694031057516,
		"smoke_vented_total_kg": 10.3056129706988,
		"suppression_cooling_total_kj": 90249.9999999999,
		"suppression_event_0_time_s": 200.000000000005,
		"suppression_water_applied_l": 95.0000000000001,
		"time_room_0_fuel_flaming_s": 0.333333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_l150_below_0_5m_s": 190.583333333338,
		"time_room_0_l150_below_1_8m_s": 94.749999999999,
		"time_room_0_smoke_layer_2m_s": 25.8333333333332,
		"time_room_0_temp_1_8m_above_150c_s": 89.9166666666659,
		"time_room_0_temp_1_8m_below_150c_post_attack_s": 200.500000000005,
		"time_room_1_fuel_pyrolysis_s": 125.999999999997,
		"time_room_1_smoke_start_s": 39.0,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 450.083333333301,
	"two_zone_v1_profile": true
}