{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_1_peak_co_upper_ppm": {
				"actual": 27237.2555108824,
				"pass": true,
				"rule": {
					"min": 2000.0
				}
			},
			"room_1_peak_temp_upper_c": {
				"actual": 335.663513703775,
				"pass": true,
				"rule": {
					"min": 200.0
				}
			},
			"time_room_1_co_upper_above_1200_s": {
				"actual": 91.7499999999991,
				"pass": true,
				"rule": {
					"expected": 87.333333,
					"tolerance": 5.0
				}
			},
			"time_room_1_fed_above_0_1_s": {
				"actual": 160.083333333334,
				"pass": false,
				"rule": {
					"comment": "Phase 2C: CO is now correctly placed in the upper zone (co_upper_kg = co_kg during fire-active collapse). Lower-zone CO at breathing height is near 0, so FED accumulation is slower and the threshold is reached later than the old well-mixed-style expectation (169 s → 197.75 s).",
					"expected": 197.75,
					"tolerance": 10.0
				}
			},
			"time_room_1_temp_upper_above_100c_s": {
				"actual": 90.3333333333326,
				"pass": false,
				"rule": {
					"expected": 70.833333,
					"tolerance": 5.0
				}
			}
		}
	},
	"case": "g4_gie_delayed_entry_hazard",
	"comparison_contract_version": 1,
	"duration_s": 500.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 8.71297365911743,
		"global_carbon_error_kg_abs": 8.71297365911743,
		"global_carbon_postclamp_excess_kg": 8.71305138580814,
		"global_carbon_preclamp_excess_kg": 8.89124948617558,
		"global_carbon_transport_residual_kg": -0.0000777266907068253,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 629.219361128999,
		"peak_co_ppm_global": 18198.7536812213,
		"peak_co_upper_ppm_global": 35481.6607992411,
		"peak_global_carbon_error_kg_abs": 8.71297365911753,
		"peak_global_carbon_transport_residual_kg_abs": 0.0000777266907583396,
		"peak_hrr_kw_global": 3441.16725307109,
		"peak_temp_upper_c_global": 558.958803321314,
		"peak_temp_upper_raw_c_global": 558.958803321314,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 0.0,
		"room_0_final_c_balance_frac": 0.0,
		"room_0_final_co2_ppm": 26246.489649403,
		"room_0_final_co2_upper_ppm": 16436.4101046344,
		"room_0_final_co_ppm": 5544.588168421,
		"room_0_final_co_upper_ppm": 25731.24691117,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_mueble_tv",
		"room_0_final_dominant_fuel_object_remaining_MJ": 453.728036527742,
		"room_0_final_dominant_fuel_object_state": "pyrolyzing",
		"room_0_final_fed": 199.054425954197,
		"room_0_final_fed_co": 13.4469052145759,
		"room_0_final_fed_hcn": 0.312331000477496,
		"room_0_final_fed_heat": 56.3104615753919,
		"room_0_final_fed_hypoxia": 128.984728163748,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.0538157645014081,
		"room_0_final_fire_time_s": 337.391699186598,
		"room_0_final_flame_hrr_target_kw": 0.0,
		"room_0_final_flow_interface_m": 1.86201695316796,
		"room_0_final_fuel_objects_flaming_count": 0,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 6,
		"room_0_final_fuel_objects_remaining_MJ": 5204.53876245803,
		"room_0_final_hot_layer_m": 1.86201695316796,
		"room_0_final_hrr_kw": 0.0,
		"room_0_final_hrr_target_kw": 0.0,
		"room_0_final_layer_150c_m": 2.25221151103032,
		"room_0_final_lower_zone_energy_kj": 78.0342146125722,
		"room_0_final_lower_zone_mass_kg": 44.4222147227409,
		"room_0_final_o2": 0.0204553880054535,
		"room_0_final_o2_hrr_factor": 0.00782294139452587,
		"room_0_final_o2_upper": 0.0309181530264894,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 0.28660335751048,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 3568699.54941479,
		"room_0_final_pyrolysis_kw": 0.0,
		"room_0_final_remaining_fuel_MJ": 5204.5387614858,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.102777849033801,
		"room_0_final_smoke_layer_m": 1.85908944113015,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 21.7566484494215,
		"room_0_final_temp_at_0_5m_c": 21.7566484494215,
		"room_0_final_temp_at_0_9m_c": 21.7566484494215,
		"room_0_final_temp_at_1_0m_c": 21.7566484494215,
		"room_0_final_temp_at_1_1m_c": 21.7566484494215,
		"room_0_final_temp_at_1_5m_c": 21.7566484494215,
		"room_0_final_temp_at_1_8m_c": 23.6564726642323,
		"room_0_final_temp_at_2_2m_c": 31.8071254782006,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 31.8071254782006,
		"room_0_final_thermal_layer_m": 1.86201695316796,
		"room_0_final_two_zone_boundary_energy_kj": -38448.684843264,
		"room_0_final_two_zone_boundary_mass_kg": 1116.05754207439,
		"room_0_final_two_zone_opening_lower_in_kg": 338.79656640068,
		"room_0_final_two_zone_opening_lower_out_kg": 68.2079781166881,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 270.588588283993,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 0.0,
		"room_0_final_upper_zone_energy_kj": 146.546389727498,
		"room_0_final_upper_zone_mass_kg": 12.4116907199865,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.0362959303239694,
		"room_0_final_visible_smoke_layer_m": 1.85908944113015,
		"room_0_final_wall_T_mid_c": 27.654334891575,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 224.58060434007,
		"room_0_final_zone_total_mass_kg": 56.8339054427273,
		"room_0_max_ceiling_jet_temp_c": 255.216039456779,
		"room_0_max_fed": 199.054425954197,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 6,
		"room_0_max_overpressure_model_pa": 11.8236941068016,
		"room_0_max_overpressure_pa": 3983598.62837029,
		"room_0_max_passive_fuel_flux_kw_m2": 19.2710150628274,
		"room_0_max_passive_fuel_surface_temp_c": 496.530801715033,
		"room_0_max_pressure_pa_therm": 3983598.62837029,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 629.219361128999,
		"room_0_min_fire_o2_ref": 0.00243543295099886,
		"room_0_min_flow_interface_m": 0.359913346550669,
		"room_0_min_l150_m": 0.172353098954338,
		"room_0_min_lower_zone_mass_kg": 8.11332182062294,
		"room_0_min_o2_upper": 0.0000607607350736388,
		"room_0_min_thermal_layer_m": 0.359913346550669,
		"room_0_min_visibility_m": 0.0125383444863187,
		"room_0_min_visible_smoke_layer_m": 0.339036734035209,
		"room_0_peak_burned_hrr_kw": 3441.16725307109,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 26713.9041029595,
		"room_0_peak_co2_upper_ppm": 87603.6470163108,
		"room_0_peak_co_ppm": 5719.57463003129,
		"room_0_peak_co_upper_ppm": 35481.6607992411,
		"room_0_peak_hcn_ppm": 56.8777289084168,
		"room_0_peak_hcn_upper_ppm": 298.101684729891,
		"room_0_peak_hrr_kw": 3441.16725307109,
		"room_0_peak_pyrolysis_kw": 3448.94560187358,
		"room_0_peak_temp_upper_c": 558.958803321314,
		"room_0_peak_temp_upper_raw_c": 558.958803321314,
		"room_0_peak_upper_zone_mass_kg": 19.0025118206927,
		"room_0_peak_zone_total_energy_kj": 8936.48363365681,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 48447.2080000207,
		"room_1_final_co2_upper_ppm": 1176.83381481876,
		"room_1_final_co_ppm": 10320.1148658948,
		"room_1_final_co_upper_ppm": 23837.1112792312,
		"room_1_final_dominant_fuel_object_exposure_s": 364.592910491378,
		"room_1_final_dominant_fuel_object_id": "pasillo_alfombra",
		"room_1_final_dominant_fuel_object_remaining_MJ": 260.0,
		"room_1_final_dominant_fuel_object_state": "heating",
		"room_1_final_fed": 9.48430820891147,
		"room_1_final_fed_co": 5.54487087237489,
		"room_1_final_fed_hcn": 0.106982302111224,
		"room_1_final_fed_heat": 1.45265635782096,
		"room_1_final_fed_hypoxia": 2.37979867660439,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.0374665963998477,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 1.3537691787509,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 4,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 1.3537691787509,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.39991457993552,
		"room_1_final_lower_zone_energy_kj": 1.5953687019046,
		"room_1_final_lower_zone_mass_kg": 17.0520494939272,
		"room_1_final_o2": 0.0318952585663417,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.0407086122432656,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_overpressure_model_pa": 0.101875405525996,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.0985427965697851,
		"room_1_final_smoke_layer_m": 1.33237202591408,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 20.0935587656178,
		"room_1_final_temp_at_0_5m_c": 20.0935587656178,
		"room_1_final_temp_at_0_9m_c": 20.0935587656178,
		"room_1_final_temp_at_1_0m_c": 20.0935587656178,
		"room_1_final_temp_at_1_1m_c": 20.0935587656178,
		"room_1_final_temp_at_1_5m_c": 21.8125113243981,
		"room_1_final_temp_at_1_8m_c": 22.0220689995589,
		"room_1_final_temp_at_2_2m_c": 22.0220689995589,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 22.0220689995589,
		"room_1_final_thermal_layer_m": 1.3537691787509,
		"room_1_final_two_zone_boundary_energy_kj": -31692.2792168473,
		"room_1_final_two_zone_boundary_mass_kg": -21.1057631802133,
		"room_1_final_two_zone_opening_lower_in_kg": 640.603979415223,
		"room_1_final_two_zone_opening_lower_out_kg": 580.197582263183,
		"room_1_final_two_zone_opening_upper_in_kg": 261.053009829155,
		"room_1_final_two_zone_opening_upper_out_kg": 277.386223050485,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.0,
		"room_1_final_upper_zone_energy_kj": 26.4733355949195,
		"room_1_final_upper_zone_mass_kg": 13.092201898498,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.0392271144711031,
		"room_1_final_visible_smoke_layer_m": 1.33237202591408,
		"room_1_final_wall_T_mid_c": 22.5614508549898,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 28.0687042968241,
		"room_1_final_zone_total_mass_kg": 30.1442513924252,
		"room_1_max_ceiling_jet_temp_c": 335.663513703775,
		"room_1_max_fed": 9.48430820891147,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 4,
		"room_1_max_fuel_objects_pyrolyzing_count": 1,
		"room_1_max_overpressure_model_pa": 4.10699090582225,
		"room_1_max_overpressure_pa": 4.10699090582225,
		"room_1_max_passive_fuel_flux_kw_m2": 10.4381277839167,
		"room_1_max_passive_fuel_surface_temp_c": 182.300418605603,
		"room_1_max_pressure_pa_therm": 0.0,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 38.5609774631863,
		"room_1_min_fire_o2_ref": 0.0374665963998477,
		"room_1_min_flow_interface_m": 1.00182096984903,
		"room_1_min_l150_m": 1.15420862356076,
		"room_1_min_lower_zone_mass_kg": 12.3247612160208,
		"room_1_min_o2_upper": 0.0407086122432656,
		"room_1_min_thermal_layer_m": 1.00182096984903,
		"room_1_min_visibility_m": 0.0236900619550576,
		"room_1_min_visible_smoke_layer_m": 0.987808755690123,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 49946.7919152416,
		"room_1_peak_co2_upper_ppm": 5381.91019527896,
		"room_1_peak_co_ppm": 10599.4394423809,
		"room_1_peak_co_upper_ppm": 27237.2555108824,
		"room_1_peak_hcn_ppm": 57.1359597543167,
		"room_1_peak_hcn_upper_ppm": 130.400160321355,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 335.663513703775,
		"room_1_peak_temp_upper_raw_c": 335.663513703775,
		"room_1_peak_upper_zone_mass_kg": 13.0979783477451,
		"room_1_peak_zone_total_energy_kj": 1762.64651079971,
		"smoke_deposited_total_kg": 0.00338779565435617,
		"smoke_generated_total_kg": 9.35783221522882,
		"smoke_vented_total_kg": 6.41533472907422,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.333333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_l150_below_0_5m_s": 190.583333333338,
		"time_room_0_l150_below_1_8m_s": 94.749999999999,
		"time_room_0_smoke_layer_2m_s": 25.8333333333332,
		"time_room_0_temp_1_8m_above_150c_s": 89.9166666666659,
		"time_room_1_co_upper_above_1200_s": 91.7499999999991,
		"time_room_1_fed_above_0_1_s": 160.083333333334,
		"time_room_1_fuel_pyrolysis_s": 125.999999999997,
		"time_room_1_smoke_start_s": 39.0,
		"time_room_1_temp_upper_above_100c_s": 90.3333333333326,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 500.083333333289,
	"two_zone_v1_profile": true
}