{
	"baseline": {},
	"case": "ghanekar_bedroom_hallway",
	"comparison_contract_version": 1,
	"duration_s": 420.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"doorway_thermal_counterflow_enabled": 0.0,
		"fire_o2_mass_tracking_enabled": 0.0,
		"global_carbon_error_kg": 10.1565355160113,
		"global_carbon_error_kg_abs": 10.1565355160113,
		"global_carbon_postclamp_excess_kg": 10.1565355160113,
		"global_carbon_preclamp_excess_kg": 10.1574411275039,
		"global_carbon_transport_residual_kg": 0.000000000000007105427357601,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 369.208750750791,
		"peak_co_ppm_global": 3835.06152338582,
		"peak_co_upper_ppm_global": 252826.834464512,
		"peak_global_carbon_error_kg_abs": 10.1565355160113,
		"peak_global_carbon_transport_residual_kg_abs": 0.000000000000056843418860808,
		"peak_hrr_kw_global": 1581.28745010511,
		"peak_temp_upper_c_global": 540.730636453511,
		"peak_temp_upper_raw_c_global": 540.730636453511,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 1581.28745010511,
		"room_0_final_c_balance_frac": 0.625174110479589,
		"room_0_final_co2_ppm": 21344.1766028052,
		"room_0_final_co2_upper_ppm": 1775.3971161236,
		"room_0_final_co_ppm": 3823.67757251121,
		"room_0_final_co_upper_ppm": 22188.5015230479,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "ghanekar_bed_mattress",
		"room_0_final_dominant_fuel_object_remaining_MJ": 704.349167011151,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 101.885542431229,
		"room_0_final_fed_co": 5.06034493190936,
		"room_0_final_fed_hcn": 0.135656795556343,
		"room_0_final_fed_heat": 11.0050530081288,
		"room_0_final_fed_hypoxia": 85.6844876956344,
		"room_0_final_fire_o2_min_ref": 0.122,
		"room_0_final_fire_o2_ref": 0.203757141778051,
		"room_0_final_fire_time_s": 393.304171954534,
		"room_0_final_flame_hrr_target_kw": 2645.72586615376,
		"room_0_final_flow_interface_m": 1.61942088044698,
		"room_0_final_fuel_objects_flaming_count": 2,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 3597.9898898754,
		"room_0_final_hot_layer_m": 1.61942088044698,
		"room_0_final_hrr_kw": 1581.28745010511,
		"room_0_final_hrr_target_kw": 1581.2874501494,
		"room_0_final_layer_150c_m": 1.6186436350984,
		"room_0_final_lower_zone_energy_kj": 241.853394528906,
		"room_0_final_lower_zone_mass_kg": 25.0209328021508,
		"room_0_final_o2": 0.130148912460516,
		"room_0_final_o2_hrr_factor": 0.937934118429891,
		"room_0_final_o2_upper": 0.000846159780449791,
		"room_0_final_outside_open_path_factor": 0.789473694117116,
		"room_0_final_overpressure_model_pa": 1.97206085282437,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 1132.32185459911,
		"room_0_final_pyrolysis_kw": 2645.72586615376,
		"room_0_final_remaining_fuel_MJ": 3597.98988703972,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.15266464148076,
		"room_0_final_smoke_layer_m": 1.62086350586635,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 29.6660422871251,
		"room_0_final_temp_at_0_5m_c": 29.6660422871251,
		"room_0_final_temp_at_0_9m_c": 29.6660422871251,
		"room_0_final_temp_at_1_0m_c": 29.6660422871251,
		"room_0_final_temp_at_1_1m_c": 29.6660422871251,
		"room_0_final_temp_at_1_5m_c": 29.6660422871251,
		"room_0_final_temp_at_1_8m_c": 303.556832934301,
		"room_0_final_temp_at_2_2m_c": 303.556832934301,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 303.556832934301,
		"room_0_final_thermal_layer_m": 1.61942088044698,
		"room_0_final_two_zone_boundary_energy_kj": -8059.41207232344,
		"room_0_final_two_zone_boundary_mass_kg": 865.53158346043,
		"room_0_final_two_zone_opening_lower_in_kg": 44.8531990432309,
		"room_0_final_two_zone_opening_lower_out_kg": 31.6201998048251,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 13.2329992384059,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 45.6106807143315,
		"room_0_final_upper_zone_energy_kj": 1910.68374543796,
		"room_0_final_upper_zone_mass_kg": 6.73827438988452,
		"room_0_final_ventilation_response_factor": 0.399999999999847,
		"room_0_final_visibility_m": 0.0247781207716369,
		"room_0_final_visible_smoke_layer_m": 1.62519138212446,
		"room_0_final_wall_T_mid_c": 24.7407713668256,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 2152.53713996687,
		"room_0_final_zone_total_mass_kg": 31.7592071920354,
		"room_0_max_ceiling_jet_temp_c": 178.316877346236,
		"room_0_max_fed": 101.885542431229,
		"room_0_max_fuel_objects_flaming_count": 2,
		"room_0_max_fuel_objects_heating_count": 1,
		"room_0_max_fuel_objects_pyrolyzing_count": 1,
		"room_0_max_overpressure_model_pa": 1.99994928535733,
		"room_0_max_overpressure_pa": 1132.32185459911,
		"room_0_max_passive_fuel_flux_kw_m2": 9.96901596734005,
		"room_0_max_passive_fuel_surface_temp_c": 434.672902766428,
		"room_0_max_pressure_pa_therm": 1132.32185459911,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 369.208750750791,
		"room_0_min_fire_o2_ref": 0.195139361973186,
		"room_0_min_flow_interface_m": 1.60895476876478,
		"room_0_min_l150_m": 1.61838294236943,
		"room_0_min_lower_zone_mass_kg": 24.5016533306462,
		"room_0_min_o2_upper": 0.000810382903529564,
		"room_0_min_thermal_layer_m": 1.60895476876478,
		"room_0_min_visibility_m": 0.00287916479758143,
		"room_0_min_visible_smoke_layer_m": 1.61869025026522,
		"room_0_peak_burned_hrr_kw": 1581.28745010511,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 21344.1766028052,
		"room_0_peak_co2_upper_ppm": 82445.0230762956,
		"room_0_peak_co_ppm": 3835.06152338582,
		"room_0_peak_co_upper_ppm": 252826.834464512,
		"room_0_peak_hcn_ppm": 25.061718051748,
		"room_0_peak_hcn_upper_ppm": 1401.1350037705,
		"room_0_peak_hrr_kw": 1581.28745010511,
		"room_0_peak_pyrolysis_kw": 2646.02117137825,
		"room_0_peak_temp_upper_c": 540.730636453511,
		"room_0_peak_temp_upper_raw_c": 540.730636453511,
		"room_0_peak_upper_zone_mass_kg": 7.0839329784744,
		"room_0_peak_zone_total_energy_kj": 2426.78094968605,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 17987.4031434142,
		"room_1_final_co2_upper_ppm": 399.736965079818,
		"room_1_final_co_ppm": 3433.66369924196,
		"room_1_final_co_upper_ppm": 3137.95736654342,
		"room_1_final_dominant_fuel_object_exposure_s": 2.65944144366017,
		"room_1_final_dominant_fuel_object_id": "room_proxy_1",
		"room_1_final_dominant_fuel_object_remaining_MJ": 420.0,
		"room_1_final_dominant_fuel_object_state": "heating",
		"room_1_final_fed": 0.93565379968739,
		"room_1_final_fed_co": 0.83752416914837,
		"room_1_final_fed_hcn": 0.0112430745900769,
		"room_1_final_fed_heat": 0.0831142144788245,
		"room_1_final_fed_hypoxia": 0.00377234147012055,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.209,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 1.28952345676839,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 1,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 420.0,
		"room_1_final_hot_layer_m": 1.28952345676839,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.44999978682544,
		"room_1_final_lower_zone_energy_kj": 12.0145578648831,
		"room_1_final_lower_zone_mass_kg": 7.75805309661521,
		"room_1_final_o2": 0.177579170099866,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.180799920353791,
		"room_1_final_outside_open_path_factor": 0.47979797979798,
		"room_1_final_overpressure_model_pa": 1.8703093822266,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 420.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.118462676148391,
		"room_1_final_smoke_layer_m": 1.28319762873255,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 21.5486563078725,
		"room_1_final_temp_at_0_5m_c": 21.5486563078725,
		"room_1_final_temp_at_0_9m_c": 21.5486563078725,
		"room_1_final_temp_at_1_0m_c": 21.5486563078725,
		"room_1_final_temp_at_1_1m_c": 21.5486563078725,
		"room_1_final_temp_at_1_5m_c": 66.8569343416864,
		"room_1_final_temp_at_1_8m_c": 66.8569343416864,
		"room_1_final_temp_at_2_2m_c": 66.8569343416864,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 66.8569343416864,
		"room_1_final_thermal_layer_m": 1.28952345676839,
		"room_1_final_two_zone_boundary_energy_kj": -3264.36610510177,
		"room_1_final_two_zone_boundary_mass_kg": -23.8801715069668,
		"room_1_final_two_zone_opening_lower_in_kg": 534.638246595554,
		"room_1_final_two_zone_opening_lower_out_kg": 416.5996170253,
		"room_1_final_two_zone_opening_upper_in_kg": 11.7760001377882,
		"room_1_final_two_zone_opening_upper_out_kg": 129.792427821574,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.0,
		"room_1_final_upper_zone_energy_kj": 283.54639183901,
		"room_1_final_upper_zone_mass_kg": 6.05132187631729,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.0171178132202678,
		"room_1_final_visible_smoke_layer_m": 1.28319762873255,
		"room_1_final_wall_T_mid_c": 21.1583480187141,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 295.560949703893,
		"room_1_final_zone_total_mass_kg": 13.8093749729325,
		"room_1_max_ceiling_jet_temp_c": 471.056181617044,
		"room_1_max_fed": 0.93565379968739,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 1,
		"room_1_max_fuel_objects_pyrolyzing_count": 0,
		"room_1_max_overpressure_model_pa": 1.99709432188262,
		"room_1_max_overpressure_pa": 1.99709432188262,
		"room_1_max_passive_fuel_flux_kw_m2": 5.5685908975779,
		"room_1_max_passive_fuel_surface_temp_c": 55.3689173856085,
		"room_1_max_pressure_pa_therm": 0.0,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 4.79178538915558,
		"room_1_min_fire_o2_ref": 0.193954847215815,
		"room_1_min_flow_interface_m": 1.28847932191859,
		"room_1_min_l150_m": 2.01675873331603,
		"room_1_min_lower_zone_mass_kg": 7.75175311619895,
		"room_1_min_o2_upper": 0.180799920353791,
		"room_1_min_thermal_layer_m": 1.28847932191859,
		"room_1_min_visibility_m": 0.00244045047750309,
		"room_1_min_visible_smoke_layer_m": 1.28319762873255,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 17987.4031434142,
		"room_1_peak_co2_upper_ppm": 1207.77186042168,
		"room_1_peak_co_ppm": 3441.82755942049,
		"room_1_peak_co_upper_ppm": 127745.387973047,
		"room_1_peak_hcn_ppm": 15.2319298249287,
		"room_1_peak_hcn_upper_ppm": 720.677063768502,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 471.056181617044,
		"room_1_peak_temp_upper_raw_c": 471.056181617044,
		"room_1_peak_upper_zone_mass_kg": 6.0561246094637,
		"room_1_peak_zone_total_energy_kj": 343.86971767079,
		"room_2_final_bud_cum_e_fire_kj": 0.0,
		"room_2_final_bud_cum_q_residual_kj": 0.0,
		"room_2_final_bud_cum_residual_frac": 0.0,
		"room_2_final_bud_e_fire_kj": 0.0,
		"room_2_final_bud_q_residual_kj": 0.0,
		"room_2_final_bud_residual_frac": 0.0,
		"room_2_final_burned_hrr_kw": 0.0,
		"room_2_final_c_balance_frac": 0.0,
		"room_2_final_co2_ppm": 15742.603674703,
		"room_2_final_co2_upper_ppm": 399.870172504358,
		"room_2_final_co_ppm": 3115.37054587583,
		"room_2_final_co_upper_ppm": 4085.6399091178,
		"room_2_final_dominant_fuel_object_exposure_s": 0.0,
		"room_2_final_dominant_fuel_object_id": "room_proxy_2",
		"room_2_final_dominant_fuel_object_remaining_MJ": 520.0,
		"room_2_final_dominant_fuel_object_state": "cold",
		"room_2_final_fed": 0.566804028449344,
		"room_2_final_fed_co": 0.555789512786462,
		"room_2_final_fed_hcn": 0.00836770973840601,
		"room_2_final_fed_heat": 0.0,
		"room_2_final_fed_hypoxia": 0.00264680592447607,
		"room_2_final_fire_o2_min_ref": 0.0,
		"room_2_final_fire_o2_ref": 0.202075891180902,
		"room_2_final_fire_time_s": 0.0,
		"room_2_final_flame_hrr_target_kw": 0.0,
		"room_2_final_flow_interface_m": 1.19861723168029,
		"room_2_final_fuel_objects_flaming_count": 0,
		"room_2_final_fuel_objects_heating_count": 0,
		"room_2_final_fuel_objects_pyrolyzing_count": 0,
		"room_2_final_fuel_objects_remaining_MJ": 520.0,
		"room_2_final_hot_layer_m": 1.19861723168029,
		"room_2_final_hrr_kw": 0.0,
		"room_2_final_hrr_target_kw": 0.0,
		"room_2_final_layer_150c_m": 2.44999993942228,
		"room_2_final_lower_zone_energy_kj": 5.00218535840955,
		"room_2_final_lower_zone_mass_kg": 8.0376440852251,
		"room_2_final_o2": 0.182413957931183,
		"room_2_final_o2_hrr_factor": 1.0,
		"room_2_final_o2_upper": 0.188044232552539,
		"room_2_final_outside_open_path_factor": 0.359848484848485,
		"room_2_final_overpressure_model_pa": 0.517129258115017,
		"room_2_final_pool_release_hrr_target_kw": 0.0,
		"room_2_final_pressure_pa_therm": 0.0,
		"room_2_final_pyrolysis_kw": 0.0,
		"room_2_final_remaining_fuel_MJ": 520.0,
		"room_2_final_retained_unburned_MJ": 0.0,
		"room_2_final_smoke_kg": 0.190052779590026,
		"room_2_final_smoke_layer_m": 1.19051272889344,
		"room_2_final_smolder_hrr_target_kw": 0.0,
		"room_2_final_temp_at_0_1m_c": 20.6223447200909,
		"room_2_final_temp_at_0_5m_c": 20.6223447200909,
		"room_2_final_temp_at_0_9m_c": 20.6223447200909,
		"room_2_final_temp_at_1_0m_c": 20.6223447200909,
		"room_2_final_temp_at_1_1m_c": 20.6223447200909,
		"room_2_final_temp_at_1_5m_c": 30.7162389165871,
		"room_2_final_temp_at_1_8m_c": 30.7162389165871,
		"room_2_final_temp_at_2_2m_c": 30.7162389165871,
		"room_2_final_temp_upper_clamp_count": 0,
		"room_2_final_temp_upper_clamp_time_s": 0.0,
		"room_2_final_temp_upper_clamped": false,
		"room_2_final_temp_upper_raw_c": 30.7162389165871,
		"room_2_final_thermal_layer_m": 1.19861723168029,
		"room_2_final_two_zone_boundary_energy_kj": -697.922038381932,
		"room_2_final_two_zone_boundary_mass_kg": -16.4888846689433,
		"room_2_final_two_zone_opening_lower_in_kg": 265.686227984759,
		"room_2_final_two_zone_opening_lower_out_kg": 270.136649121124,
		"room_2_final_two_zone_opening_upper_in_kg": 49.6288834042852,
		"room_2_final_two_zone_opening_upper_out_kg": 45.1784622679207,
		"room_2_final_unburned_generation_kw": 0.0,
		"room_2_final_upper_radiative_loss_kw": 0.0,
		"room_2_final_upper_zone_energy_kj": 86.9379252586707,
		"room_2_final_upper_zone_mass_kg": 8.1127274163423,
		"room_2_final_ventilation_response_factor": 0.0,
		"room_2_final_visibility_m": 0.0127970415109431,
		"room_2_final_visible_smoke_layer_m": 1.19051272889344,
		"room_2_final_wall_T_mid_c": 20.2215804318535,
		"room_2_final_wall_T_outer_c": 20.0,
		"room_2_final_wall_k_kw_m_k": -1.0,
		"room_2_final_wall_thickness_m": -1.0,
		"room_2_final_zone_total_energy_kj": 91.9401106170802,
		"room_2_final_zone_total_mass_kg": 16.1503715015674,
		"room_2_max_ceiling_jet_temp_c": 441.764520407812,
		"room_2_max_fed": 0.566804028449344,
		"room_2_max_fuel_objects_flaming_count": 0,
		"room_2_max_fuel_objects_heating_count": 0,
		"room_2_max_fuel_objects_pyrolyzing_count": 0,
		"room_2_max_overpressure_model_pa": 0.517129258115017,
		"room_2_max_overpressure_pa": 0.517129258115017,
		"room_2_max_passive_fuel_flux_kw_m2": 3.15359712569502,
		"room_2_max_passive_fuel_surface_temp_c": 24.3962954020258,
		"room_2_max_pressure_pa_therm": 0.0,
		"room_2_max_unburned_generation_kw": 0.0,
		"room_2_max_upper_radiative_loss_kw": 0.611353551880757,
		"room_2_min_fire_o2_ref": 0.20015633630566,
		"room_2_min_flow_interface_m": 1.19861723168029,
		"room_2_min_l150_m": 2.44969720548732,
		"room_2_min_lower_zone_mass_kg": 8.0376440852251,
		"room_2_min_o2_upper": 0.188044232552539,
		"room_2_min_thermal_layer_m": 1.19861723168029,
		"room_2_min_visibility_m": 0.00528552552058006,
		"room_2_min_visible_smoke_layer_m": 1.19051272889344,
		"room_2_peak_burned_hrr_kw": 0.0,
		"room_2_peak_c_balance_frac": 0.0,
		"room_2_peak_co2_ppm": 16101.191452668,
		"room_2_peak_co2_upper_ppm": 692.640087162001,
		"room_2_peak_co_ppm": 3129.92913264554,
		"room_2_peak_co_upper_ppm": 46366.5678302564,
		"room_2_peak_hcn_ppm": 13.2456681310744,
		"room_2_peak_hcn_upper_ppm": 110.939005836615,
		"room_2_peak_hrr_kw": 0.0,
		"room_2_peak_pyrolysis_kw": 0.0,
		"room_2_peak_temp_upper_c": 441.764520407812,
		"room_2_peak_temp_upper_raw_c": 441.764520407812,
		"room_2_peak_upper_zone_mass_kg": 8.1127274163423,
		"room_2_peak_zone_total_energy_kj": 95.748218592687,
		"room_3_final_bud_cum_e_fire_kj": 0.0,
		"room_3_final_bud_cum_q_residual_kj": 0.0,
		"room_3_final_bud_cum_residual_frac": 0.0,
		"room_3_final_bud_e_fire_kj": 0.0,
		"room_3_final_bud_q_residual_kj": 0.0,
		"room_3_final_bud_residual_frac": 0.0,
		"room_3_final_burned_hrr_kw": 0.0,
		"room_3_final_c_balance_frac": 0.0,
		"room_3_final_co2_ppm": 15440.2551119046,
		"room_3_final_co2_upper_ppm": 447.143654325668,
		"room_3_final_co_ppm": 3104.02931464445,
		"room_3_final_co_upper_ppm": 6420.50615261633,
		"room_3_final_dominant_fuel_object_exposure_s": 0.0,
		"room_3_final_dominant_fuel_object_id": "room_proxy_3",
		"room_3_final_dominant_fuel_object_remaining_MJ": 7200.0,
		"room_3_final_dominant_fuel_object_state": "cold",
		"room_3_final_fed": 0.334583314796784,
		"room_3_final_fed_co": 0.328344642436262,
		"room_3_final_fed_hcn": 0.00336773752007656,
		"room_3_final_fed_heat": 0.0,
		"room_3_final_fed_hypoxia": 0.00287093484044482,
		"room_3_final_fire_o2_min_ref": 0.0,
		"room_3_final_fire_o2_ref": 0.190382041129961,
		"room_3_final_fire_time_s": 0.0,
		"room_3_final_flame_hrr_target_kw": 0.0,
		"room_3_final_flow_interface_m": 1.95171388372507,
		"room_3_final_fuel_objects_flaming_count": 0,
		"room_3_final_fuel_objects_heating_count": 0,
		"room_3_final_fuel_objects_pyrolyzing_count": 0,
		"room_3_final_fuel_objects_remaining_MJ": 7200.0,
		"room_3_final_hot_layer_m": 1.95171388372507,
		"room_3_final_hrr_kw": 0.0,
		"room_3_final_hrr_target_kw": 0.0,
		"room_3_final_layer_150c_m": 2.45,
		"room_3_final_lower_zone_energy_kj": 57.4570103494296,
		"room_3_final_lower_zone_mass_kg": 57.7699036606011,
		"room_3_final_o2": 0.187534418864452,
		"room_3_final_o2_hrr_factor": 1.0,
		"room_3_final_o2_upper": 0.19150641317256,
		"room_3_final_outside_open_path_factor": 0.63973063973064,
		"room_3_final_overpressure_model_pa": 0.203979484226404,
		"room_3_final_pool_release_hrr_target_kw": 0.0,
		"room_3_final_pressure_pa_therm": 0.0,
		"room_3_final_pyrolysis_kw": 0.0,
		"room_3_final_remaining_fuel_MJ": 7200.0,
		"room_3_final_retained_unburned_MJ": 0.0,
		"room_3_final_smoke_kg": 0.376515430509596,
		"room_3_final_smoke_layer_m": 1.94932285976251,
		"room_3_final_smolder_hrr_target_kw": 0.0,
		"room_3_final_temp_at_0_1m_c": 20.9945838007103,
		"room_3_final_temp_at_0_5m_c": 20.9945838007103,
		"room_3_final_temp_at_0_9m_c": 20.9945838007103,
		"room_3_final_temp_at_1_0m_c": 20.9945838007103,
		"room_3_final_temp_at_1_1m_c": 20.9945838007103,
		"room_3_final_temp_at_1_5m_c": 20.9945838007103,
		"room_3_final_temp_at_1_8m_c": 20.9945838007103,
		"room_3_final_temp_at_2_2m_c": 30.5869239458964,
		"room_3_final_temp_upper_clamp_count": 0,
		"room_3_final_temp_upper_clamp_time_s": 0.0,
		"room_3_final_temp_upper_clamped": false,
		"room_3_final_temp_upper_raw_c": 30.5869239458964,
		"room_3_final_thermal_layer_m": 1.95171388372507,
		"room_3_final_two_zone_boundary_energy_kj": -888.953559180004,
		"room_3_final_two_zone_boundary_mass_kg": -176.223624239483,
		"room_3_final_two_zone_opening_lower_in_kg": 202.029451308258,
		"room_3_final_two_zone_opening_lower_out_kg": 202.061333179321,
		"room_3_final_two_zone_opening_upper_in_kg": 0.00967998459596344,
		"room_3_final_two_zone_opening_upper_out_kg": 0.0,
		"room_3_final_unburned_generation_kw": 0.0,
		"room_3_final_upper_radiative_loss_kw": 0.0,
		"room_3_final_upper_zone_energy_kj": 151.215857754368,
		"room_3_final_upper_zone_mass_kg": 14.2832666530093,
		"room_3_final_ventilation_response_factor": 0.0,
		"room_3_final_visibility_m": 0.0113488587046991,
		"room_3_final_visible_smoke_layer_m": 1.94932285976251,
		"room_3_final_wall_T_mid_c": 20.143806299017,
		"room_3_final_wall_T_outer_c": 20.0,
		"room_3_final_wall_k_kw_m_k": -1.0,
		"room_3_final_wall_thickness_m": -1.0,
		"room_3_final_zone_total_energy_kj": 208.672868103798,
		"room_3_final_zone_total_mass_kg": 72.0531703136104,
		"room_3_max_ceiling_jet_temp_c": 40.8125695961968,
		"room_3_max_fed": 0.334583314796784,
		"room_3_max_fuel_objects_flaming_count": 0,
		"room_3_max_fuel_objects_heating_count": 0,
		"room_3_max_fuel_objects_pyrolyzing_count": 0,
		"room_3_max_overpressure_model_pa": 0.21233890730089,
		"room_3_max_overpressure_pa": 0.21233890730089,
		"room_3_max_passive_fuel_flux_kw_m2": 0.0285881307936807,
		"room_3_max_passive_fuel_surface_temp_c": 22.4610135013995,
		"room_3_max_pressure_pa_therm": 0.0,
		"room_3_max_unburned_generation_kw": 0.0,
		"room_3_max_upper_radiative_loss_kw": 0.0,
		"room_3_min_fire_o2_ref": 0.190382041129961,
		"room_3_min_flow_interface_m": 1.95171388372507,
		"room_3_min_l150_m": 2.45,
		"room_3_min_lower_zone_mass_kg": 57.7699036606011,
		"room_3_min_o2_upper": 0.19150641317256,
		"room_3_min_thermal_layer_m": 1.95171388372507,
		"room_3_min_visibility_m": 0.00519261710204434,
		"room_3_min_visible_smoke_layer_m": 1.94932285976251,
		"room_3_peak_burned_hrr_kw": 0.0,
		"room_3_peak_c_balance_frac": 0.0,
		"room_3_peak_co2_ppm": 15494.5462965462,
		"room_3_peak_co2_upper_ppm": 896.604917199546,
		"room_3_peak_co_ppm": 3106.90277257256,
		"room_3_peak_co_upper_ppm": 6436.03575373447,
		"room_3_peak_hcn_ppm": 13.0290910825723,
		"room_3_peak_hcn_upper_ppm": 31.4256829526064,
		"room_3_peak_hrr_kw": 0.0,
		"room_3_peak_pyrolysis_kw": 0.0,
		"room_3_peak_temp_upper_c": 40.8125695961968,
		"room_3_peak_temp_upper_raw_c": 40.8125695961968,
		"room_3_peak_upper_zone_mass_kg": 14.2832666530093,
		"room_3_peak_zone_total_energy_kj": 249.698271533271,
		"room_4_final_bud_cum_e_fire_kj": 0.0,
		"room_4_final_bud_cum_q_residual_kj": 0.0,
		"room_4_final_bud_cum_residual_frac": 0.0,
		"room_4_final_bud_e_fire_kj": 0.0,
		"room_4_final_bud_q_residual_kj": 0.0,
		"room_4_final_bud_residual_frac": 0.0,
		"room_4_final_burned_hrr_kw": 0.0,
		"room_4_final_c_balance_frac": 0.0,
		"room_4_final_co2_ppm": 16169.8005406452,
		"room_4_final_co2_upper_ppm": 421.407470779272,
		"room_4_final_co_ppm": 3437.38077308943,
		"room_4_final_co_upper_ppm": 5771.38240814673,
		"room_4_final_dominant_fuel_object_exposure_s": 0.0,
		"room_4_final_dominant_fuel_object_id": "room_proxy_4",
		"room_4_final_dominant_fuel_object_remaining_MJ": 3800.0,
		"room_4_final_dominant_fuel_object_state": "cold",
		"room_4_final_fed": 0.382047461091423,
		"room_4_final_fed_co": 0.374445974725063,
		"room_4_final_fed_hcn": 0.00508154833628205,
		"room_4_final_fed_heat": 0.0,
		"room_4_final_fed_hypoxia": 0.00251993803007689,
		"room_4_final_fire_o2_min_ref": 0.0,
		"room_4_final_fire_o2_ref": 0.193171901318567,
		"room_4_final_fire_time_s": 0.0,
		"room_4_final_flame_hrr_target_kw": 0.0,
		"room_4_final_flow_interface_m": 1.73009320338739,
		"room_4_final_fuel_objects_flaming_count": 0,
		"room_4_final_fuel_objects_heating_count": 0,
		"room_4_final_fuel_objects_pyrolyzing_count": 0,
		"room_4_final_fuel_objects_remaining_MJ": 3800.0,
		"room_4_final_hot_layer_m": 1.73009320338739,
		"room_4_final_hrr_kw": 0.0,
		"room_4_final_hrr_target_kw": 0.0,
		"room_4_final_layer_150c_m": 2.45,
		"room_4_final_lower_zone_energy_kj": 3.87519878670132,
		"room_4_final_lower_zone_mass_kg": 26.0212226547066,
		"room_4_final_o2": 0.190145862009809,
		"room_4_final_o2_hrr_factor": 1.0,
		"room_4_final_o2_upper": 0.19470694976614,
		"room_4_final_outside_open_path_factor": 0.47979797979798,
		"room_4_final_overpressure_model_pa": 0.0606539836263452,
		"room_4_final_pool_release_hrr_target_kw": 0.0,
		"room_4_final_pressure_pa_therm": 0.0,
		"room_4_final_pyrolysis_kw": 0.0,
		"room_4_final_remaining_fuel_MJ": 3800.0,
		"room_4_final_retained_unburned_MJ": 0.0,
		"room_4_final_smoke_kg": 0.283178307914876,
		"room_4_final_smoke_layer_m": 1.7259112030795,
		"room_4_final_smolder_hrr_target_kw": 0.0,
		"room_4_final_temp_at_0_1m_c": 20.1489245466335,
		"room_4_final_temp_at_0_5m_c": 20.1489245466335,
		"room_4_final_temp_at_0_9m_c": 20.1489245466335,
		"room_4_final_temp_at_1_0m_c": 20.1489245466335,
		"room_4_final_temp_at_1_1m_c": 20.1489245466335,
		"room_4_final_temp_at_1_5m_c": 20.1489245466335,
		"room_4_final_temp_at_1_8m_c": 22.1565530555904,
		"room_4_final_temp_at_2_2m_c": 22.1565530555904,
		"room_4_final_temp_upper_clamp_count": 0,
		"room_4_final_temp_upper_clamp_time_s": 0.0,
		"room_4_final_temp_upper_clamped": false,
		"room_4_final_temp_upper_raw_c": 22.1565530555904,
		"room_4_final_thermal_layer_m": 1.73009320338739,
		"room_4_final_two_zone_boundary_energy_kj": -127.693002622906,
		"room_4_final_two_zone_boundary_mass_kg": -28.1300733123251,
		"room_4_final_two_zone_opening_lower_in_kg": 85.4234634805382,
		"room_4_final_two_zone_opening_lower_out_kg": 85.4234634805382,
		"room_4_final_two_zone_opening_upper_in_kg": 0.0,
		"room_4_final_two_zone_opening_upper_out_kg": 0.0,
		"room_4_final_unburned_generation_kw": 0.0,
		"room_4_final_upper_radiative_loss_kw": 0.0,
		"room_4_final_upper_zone_energy_kj": 23.1916691000387,
		"room_4_final_upper_zone_mass_kg": 10.7540452296871,
		"room_4_final_ventilation_response_factor": 0.0,
		"room_4_final_visibility_m": 0.0110568488480765,
		"room_4_final_visible_smoke_layer_m": 1.7259112030795,
		"room_4_final_wall_T_mid_c": 20.0190952801745,
		"room_4_final_wall_T_outer_c": 20.0,
		"room_4_final_wall_k_kw_m_k": -1.0,
		"room_4_final_wall_thickness_m": -1.0,
		"room_4_final_zone_total_energy_kj": 27.06686788674,
		"room_4_final_zone_total_mass_kg": 36.7752678843937,
		"room_4_max_ceiling_jet_temp_c": 24.0150707313635,
		"room_4_max_fed": 0.382047461091423,
		"room_4_max_fuel_objects_flaming_count": 0,
		"room_4_max_fuel_objects_heating_count": 0,
		"room_4_max_fuel_objects_pyrolyzing_count": 0,
		"room_4_max_overpressure_model_pa": 0.0606539836263452,
		"room_4_max_overpressure_pa": 0.0606539836263452,
		"room_4_max_passive_fuel_flux_kw_m2": 0.00761611343905552,
		"room_4_max_passive_fuel_surface_temp_c": 20.4944923360821,
		"room_4_max_pressure_pa_therm": 0.0,
		"room_4_max_unburned_generation_kw": 0.0,
		"room_4_max_upper_radiative_loss_kw": 0.0,
		"room_4_min_fire_o2_ref": 0.193171901318567,
		"room_4_min_flow_interface_m": 1.73009320338739,
		"room_4_min_l150_m": 2.45,
		"room_4_min_lower_zone_mass_kg": 26.0212226547066,
		"room_4_min_o2_upper": 0.19470694976614,
		"room_4_min_thermal_layer_m": 1.73009320338739,
		"room_4_min_visibility_m": 0.00387623652814933,
		"room_4_min_visible_smoke_layer_m": 1.7259112030795,
		"room_4_peak_burned_hrr_kw": 0.0,
		"room_4_peak_c_balance_frac": 0.0,
		"room_4_peak_co2_ppm": 16186.6085098652,
		"room_4_peak_co2_upper_ppm": 431.944833723991,
		"room_4_peak_co_ppm": 3437.38077308943,
		"room_4_peak_co_upper_ppm": 9335.38649840038,
		"room_4_peak_hcn_ppm": 14.6824623346817,
		"room_4_peak_hcn_upper_ppm": 29.2274191058524,
		"room_4_peak_hrr_kw": 0.0,
		"room_4_peak_pyrolysis_kw": 0.0,
		"room_4_peak_temp_upper_c": 24.0150707313635,
		"room_4_peak_temp_upper_raw_c": 24.0150707313635,
		"room_4_peak_upper_zone_mass_kg": 10.7540452296871,
		"room_4_peak_zone_total_energy_kj": 45.8860107794926,
		"room_5_final_bud_cum_e_fire_kj": 0.0,
		"room_5_final_bud_cum_q_residual_kj": 0.0,
		"room_5_final_bud_cum_residual_frac": 0.0,
		"room_5_final_bud_e_fire_kj": 0.0,
		"room_5_final_bud_q_residual_kj": 0.0,
		"room_5_final_bud_residual_frac": 0.0,
		"room_5_final_burned_hrr_kw": 0.0,
		"room_5_final_c_balance_frac": 0.0,
		"room_5_final_co2_ppm": 17582.2134438002,
		"room_5_final_co2_upper_ppm": 414.359509879793,
		"room_5_final_co_ppm": 3416.90557833358,
		"room_5_final_co_upper_ppm": 6752.77863916627,
		"room_5_final_dominant_fuel_object_exposure_s": 0.0,
		"room_5_final_dominant_fuel_object_id": "room_proxy_5",
		"room_5_final_dominant_fuel_object_remaining_MJ": 3200.0,
		"room_5_final_dominant_fuel_object_state": "cold",
		"room_5_final_fed": 0.373907345622795,
		"room_5_final_fed_co": 0.367017035775934,
		"room_5_final_fed_hcn": 0.00389064153288053,
		"room_5_final_fed_heat": 0.0,
		"room_5_final_fed_hypoxia": 0.0029996683139806,
		"room_5_final_fire_o2_min_ref": 0.0,
		"room_5_final_fire_o2_ref": 0.188966135816156,
		"room_5_final_fire_time_s": 0.0,
		"room_5_final_flame_hrr_target_kw": 0.0,
		"room_5_final_flow_interface_m": 1.93922625743989,
		"room_5_final_fuel_objects_flaming_count": 0,
		"room_5_final_fuel_objects_heating_count": 0,
		"room_5_final_fuel_objects_pyrolyzing_count": 0,
		"room_5_final_fuel_objects_remaining_MJ": 3200.0,
		"room_5_final_hot_layer_m": 1.93922625743989,
		"room_5_final_hrr_kw": 0.0,
		"room_5_final_hrr_target_kw": 0.0,
		"room_5_final_layer_150c_m": 2.45,
		"room_5_final_lower_zone_energy_kj": 46.814758168127,
		"room_5_final_lower_zone_mass_kg": 26.3689192647014,
		"room_5_final_o2": 0.186344489412353,
		"room_5_final_o2_hrr_factor": 1.0,
		"room_5_final_o2_upper": 0.190365825495277,
		"room_5_final_outside_open_path_factor": 0.287878787878788,
		"room_5_final_overpressure_model_pa": 0.274907205340003,
		"room_5_final_pool_release_hrr_target_kw": 0.0,
		"room_5_final_pressure_pa_therm": 0.0,
		"room_5_final_pyrolysis_kw": 0.0,
		"room_5_final_remaining_fuel_MJ": 3200.0,
		"room_5_final_retained_unburned_MJ": 0.0,
		"room_5_final_smoke_kg": 0.153873638578268,
		"room_5_final_smoke_layer_m": 1.9374535640323,
		"room_5_final_smolder_hrr_target_kw": 0.0,
		"room_5_final_temp_at_0_1m_c": 21.7753764459659,
		"room_5_final_temp_at_0_5m_c": 21.7753764459659,
		"room_5_final_temp_at_0_9m_c": 21.7753764459659,
		"room_5_final_temp_at_1_0m_c": 21.7753764459659,
		"room_5_final_temp_at_1_1m_c": 21.7753764459659,
		"room_5_final_temp_at_1_5m_c": 21.7753764459659,
		"room_5_final_temp_at_1_8m_c": 21.7753764459659,
		"room_5_final_temp_at_2_2m_c": 34.1071273908234,
		"room_5_final_temp_upper_clamp_count": 0,
		"room_5_final_temp_upper_clamp_time_s": 0.0,
		"room_5_final_temp_upper_clamped": false,
		"room_5_final_temp_upper_raw_c": 34.1071273908234,
		"room_5_final_thermal_layer_m": 1.93922625743989,
		"room_5_final_two_zone_boundary_energy_kj": -440.28080301711,
		"room_5_final_two_zone_boundary_mass_kg": -87.0578604852205,
		"room_5_final_two_zone_opening_lower_in_kg": 121.476617208523,
		"room_5_final_two_zone_opening_lower_out_kg": 121.476617208523,
		"room_5_final_two_zone_opening_upper_in_kg": 0.0,
		"room_5_final_two_zone_opening_upper_out_kg": 0.0,
		"room_5_final_unburned_generation_kw": 0.0,
		"room_5_final_upper_radiative_loss_kw": 0.0,
		"room_5_final_upper_zone_energy_kj": 94.0461834774348,
		"room_5_final_upper_zone_mass_kg": 6.66657221360399,
		"room_5_final_ventilation_response_factor": 0.0,
		"room_5_final_visibility_m": 0.0130941057034688,
		"room_5_final_visible_smoke_layer_m": 1.9374535640323,
		"room_5_final_wall_T_mid_c": 20.1134200415405,
		"room_5_final_wall_T_outer_c": 20.0,
		"room_5_final_wall_k_kw_m_k": -1.0,
		"room_5_final_wall_thickness_m": -1.0,
		"room_5_final_zone_total_energy_kj": 140.860941645562,
		"room_5_final_zone_total_mass_kg": 33.0354914783054,
		"room_5_max_ceiling_jet_temp_c": 39.8746008792028,
		"room_5_max_fed": 0.373907345622795,
		"room_5_max_fuel_objects_flaming_count": 0,
		"room_5_max_fuel_objects_heating_count": 0,
		"room_5_max_fuel_objects_pyrolyzing_count": 0,
		"room_5_max_overpressure_model_pa": 0.274907205340003,
		"room_5_max_overpressure_pa": 0.274907205340003,
		"room_5_max_passive_fuel_flux_kw_m2": 0.0325601041465925,
		"room_5_max_passive_fuel_surface_temp_c": 23.0674100182244,
		"room_5_max_pressure_pa_therm": 0.0,
		"room_5_max_unburned_generation_kw": 0.0,
		"room_5_max_upper_radiative_loss_kw": 0.0,
		"room_5_min_fire_o2_ref": 0.188966135816156,
		"room_5_min_flow_interface_m": 1.93921676964449,
		"room_5_min_l150_m": 2.45,
		"room_5_min_lower_zone_mass_kg": 26.3687340970982,
		"room_5_min_o2_upper": 0.190365825495277,
		"room_5_min_thermal_layer_m": 1.93921676964449,
		"room_5_min_visibility_m": 0.00483088521037402,
		"room_5_min_visible_smoke_layer_m": 1.9374535640323,
		"room_5_peak_burned_hrr_kw": 0.0,
		"room_5_peak_c_balance_frac": 0.0,
		"room_5_peak_co2_ppm": 17582.4027271816,
		"room_5_peak_co2_upper_ppm": 700.304466883964,
		"room_5_peak_co_ppm": 3416.90557833358,
		"room_5_peak_co_upper_ppm": 6752.77863916627,
		"room_5_peak_hcn_ppm": 15.0598706323878,
		"room_5_peak_hcn_upper_ppm": 36.4356692540974,
		"room_5_peak_hrr_kw": 0.0,
		"room_5_peak_pyrolysis_kw": 0.0,
		"room_5_peak_temp_upper_c": 39.8746008792028,
		"room_5_peak_temp_upper_raw_c": 39.8746008792028,
		"room_5_peak_upper_zone_mass_kg": 6.66672411668737,
		"room_5_peak_zone_total_energy_kj": 145.071254683915,
		"room_6_final_bud_cum_e_fire_kj": 0.0,
		"room_6_final_bud_cum_q_residual_kj": 0.0,
		"room_6_final_bud_cum_residual_frac": 0.0,
		"room_6_final_bud_e_fire_kj": 0.0,
		"room_6_final_bud_q_residual_kj": 0.0,
		"room_6_final_bud_residual_frac": 0.0,
		"room_6_final_burned_hrr_kw": 0.0,
		"room_6_final_c_balance_frac": 0.0,
		"room_6_final_co2_ppm": 16676.2261311588,
		"room_6_final_co2_upper_ppm": 413.118020832285,
		"room_6_final_co_ppm": 3438.89478475538,
		"room_6_final_co_upper_ppm": 7048.27532759518,
		"room_6_final_dominant_fuel_object_exposure_s": 0.0,
		"room_6_final_dominant_fuel_object_id": "room_proxy_6",
		"room_6_final_dominant_fuel_object_remaining_MJ": 3200.0,
		"room_6_final_dominant_fuel_object_state": "cold",
		"room_6_final_fed": 0.303474024190606,
		"room_6_final_fed_co": 0.297841276435211,
		"room_6_final_fed_hcn": 0.00334573874387472,
		"room_6_final_fed_heat": 0.0,
		"room_6_final_fed_hypoxia": 0.00228700901152122,
		"room_6_final_fire_o2_min_ref": 0.0,
		"room_6_final_fire_o2_ref": 0.198975410062459,
		"room_6_final_fire_time_s": 0.0,
		"room_6_final_flame_hrr_target_kw": 0.0,
		"room_6_final_flow_interface_m": 1.87383351009424,
		"room_6_final_fuel_objects_flaming_count": 0,
		"room_6_final_fuel_objects_heating_count": 0,
		"room_6_final_fuel_objects_pyrolyzing_count": 0,
		"room_6_final_fuel_objects_remaining_MJ": 3200.0,
		"room_6_final_hot_layer_m": 1.87383351009424,
		"room_6_final_hrr_kw": 0.0,
		"room_6_final_hrr_target_kw": 0.0,
		"room_6_final_layer_150c_m": 2.45,
		"room_6_final_lower_zone_energy_kj": 7.26671390411139,
		"room_6_final_lower_zone_mass_kg": 27.3181902624583,
		"room_6_final_o2": 0.196158098263202,
		"room_6_final_o2_hrr_factor": 1.0,
		"room_6_final_o2_upper": 0.200195384867677,
		"room_6_final_outside_open_path_factor": 0.215909090909091,
		"room_6_final_overpressure_model_pa": 0.0477226542553289,
		"room_6_final_pool_release_hrr_target_kw": 0.0,
		"room_6_final_pressure_pa_therm": 0.0,
		"room_6_final_pyrolysis_kw": 0.0,
		"room_6_final_remaining_fuel_MJ": 3200.0,
		"room_6_final_retained_unburned_MJ": 0.0,
		"room_6_final_smoke_kg": 0.216524600330094,
		"room_6_final_smoke_layer_m": 1.87274500117077,
		"room_6_final_smolder_hrr_target_kw": 0.0,
		"room_6_final_temp_at_0_1m_c": 20.2660027561964,
		"room_6_final_temp_at_0_5m_c": 20.2660027561964,
		"room_6_final_temp_at_0_9m_c": 20.2660027561964,
		"room_6_final_temp_at_1_0m_c": 20.2660027561964,
		"room_6_final_temp_at_1_1m_c": 20.2660027561964,
		"room_6_final_temp_at_1_5m_c": 20.2660027561964,
		"room_6_final_temp_at_1_8m_c": 20.2660027561964,
		"room_6_final_temp_at_2_2m_c": 22.0939549050092,
		"room_6_final_temp_upper_clamp_count": 0,
		"room_6_final_temp_upper_clamp_time_s": 0.0,
		"room_6_final_temp_upper_clamped": false,
		"room_6_final_temp_upper_raw_c": 22.0939549050092,
		"room_6_final_thermal_layer_m": 1.87383351009424,
		"room_6_final_two_zone_boundary_energy_kj": -79.7509373218955,
		"room_6_final_two_zone_boundary_mass_kg": -22.8705996346698,
		"room_6_final_two_zone_opening_lower_in_kg": 51.8685506062406,
		"room_6_final_two_zone_opening_lower_out_kg": 51.8685506062406,
		"room_6_final_two_zone_opening_upper_in_kg": 0.0,
		"room_6_final_two_zone_opening_upper_out_kg": 0.0,
		"room_6_final_unburned_generation_kw": 0.0,
		"room_6_final_upper_radiative_loss_kw": 0.0,
		"room_6_final_upper_zone_energy_kj": 17.4799033411338,
		"room_6_final_upper_zone_mass_kg": 8.34779359350951,
		"room_6_final_ventilation_response_factor": 0.0,
		"room_6_final_visibility_m": 0.0111788218434774,
		"room_6_final_visible_smoke_layer_m": 1.87274500117077,
		"room_6_final_wall_T_mid_c": 20.0151390245012,
		"room_6_final_wall_T_outer_c": 20.0,
		"room_6_final_wall_k_kw_m_k": -1.0,
		"room_6_final_wall_thickness_m": -1.0,
		"room_6_final_zone_total_energy_kj": 24.7466172452452,
		"room_6_final_zone_total_mass_kg": 35.6659838559678,
		"room_6_max_ceiling_jet_temp_c": 24.224342700159,
		"room_6_max_fed": 0.303474024190606,
		"room_6_max_fuel_objects_flaming_count": 0,
		"room_6_max_fuel_objects_heating_count": 0,
		"room_6_max_fuel_objects_pyrolyzing_count": 0,
		"room_6_max_overpressure_model_pa": 0.0477226542553289,
		"room_6_max_overpressure_pa": 0.0477226542553289,
		"room_6_max_passive_fuel_flux_kw_m2": 0.00774708402474104,
		"room_6_max_passive_fuel_surface_temp_c": 20.5599106063705,
		"room_6_max_pressure_pa_therm": 0.0,
		"room_6_max_unburned_generation_kw": 0.0,
		"room_6_max_upper_radiative_loss_kw": 0.0,
		"room_6_min_fire_o2_ref": 0.198975410062459,
		"room_6_min_flow_interface_m": 1.87383351009424,
		"room_6_min_l150_m": 2.45,
		"room_6_min_lower_zone_mass_kg": 27.3181902624583,
		"room_6_min_o2_upper": 0.200195384867677,
		"room_6_min_thermal_layer_m": 1.87383351009424,
		"room_6_min_visibility_m": 0.00445466168448614,
		"room_6_min_visible_smoke_layer_m": 1.87274500117077,
		"room_6_peak_burned_hrr_kw": 0.0,
		"room_6_peak_c_balance_frac": 0.0,
		"room_6_peak_co2_ppm": 16676.2261311588,
		"room_6_peak_co2_upper_ppm": 426.858625537848,
		"room_6_peak_co_ppm": 3438.89478475538,
		"room_6_peak_co_upper_ppm": 8457.0240288539,
		"room_6_peak_hcn_ppm": 14.6330817641664,
		"room_6_peak_hcn_upper_ppm": 32.9603243282902,
		"room_6_peak_hrr_kw": 0.0,
		"room_6_peak_pyrolysis_kw": 0.0,
		"room_6_peak_temp_upper_c": 24.224342700159,
		"room_6_peak_temp_upper_raw_c": 24.224342700159,
		"room_6_peak_upper_zone_mass_kg": 8.34779359350951,
		"room_6_peak_zone_total_energy_kj": 38.2437408812541,
		"room_7_final_bud_cum_e_fire_kj": 0.0,
		"room_7_final_bud_cum_q_residual_kj": 0.0,
		"room_7_final_bud_cum_residual_frac": 0.0,
		"room_7_final_bud_e_fire_kj": 0.0,
		"room_7_final_bud_q_residual_kj": 0.0,
		"room_7_final_bud_residual_frac": 0.0,
		"room_7_final_burned_hrr_kw": 0.0,
		"room_7_final_c_balance_frac": 0.0,
		"room_7_final_co2_ppm": 0.0,
		"room_7_final_co2_upper_ppm": 400.0,
		"room_7_final_co_ppm": 0.0,
		"room_7_final_co_upper_ppm": 0.0,
		"room_7_final_dominant_fuel_object_exposure_s": 0.0,
		"room_7_final_dominant_fuel_object_id": "room_proxy_7",
		"room_7_final_dominant_fuel_object_remaining_MJ": 3600.0,
		"room_7_final_dominant_fuel_object_state": "cold",
		"room_7_final_fed": 0.0,
		"room_7_final_fed_co": 0.0,
		"room_7_final_fed_hcn": 0.0,
		"room_7_final_fed_heat": 0.0,
		"room_7_final_fed_hypoxia": 0.0,
		"room_7_final_fire_o2_min_ref": 0.0,
		"room_7_final_fire_o2_ref": 0.209,
		"room_7_final_fire_time_s": 0.0,
		"room_7_final_flame_hrr_target_kw": 0.0,
		"room_7_final_flow_interface_m": 2.45,
		"room_7_final_fuel_objects_flaming_count": 0,
		"room_7_final_fuel_objects_heating_count": 0,
		"room_7_final_fuel_objects_pyrolyzing_count": 0,
		"room_7_final_fuel_objects_remaining_MJ": 3600.0,
		"room_7_final_hot_layer_m": 2.45,
		"room_7_final_hrr_kw": 0.0,
		"room_7_final_hrr_target_kw": 0.0,
		"room_7_final_layer_150c_m": 2.45,
		"room_7_final_lower_zone_energy_kj": 0.0,
		"room_7_final_lower_zone_mass_kg": 40.2191984298706,
		"room_7_final_o2": 0.209,
		"room_7_final_o2_hrr_factor": 1.0,
		"room_7_final_o2_upper": 0.209,
		"room_7_final_outside_open_path_factor": 0.0,
		"room_7_final_overpressure_model_pa": 0.0,
		"room_7_final_pool_release_hrr_target_kw": 0.0,
		"room_7_final_pressure_pa_therm": 0.0,
		"room_7_final_pyrolysis_kw": 0.0,
		"room_7_final_remaining_fuel_MJ": 3600.0,
		"room_7_final_retained_unburned_MJ": 0.0,
		"room_7_final_smoke_kg": 0.0,
		"room_7_final_smoke_layer_m": 2.45,
		"room_7_final_smolder_hrr_target_kw": 0.0,
		"room_7_final_temp_at_0_1m_c": 20.0,
		"room_7_final_temp_at_0_5m_c": 20.0,
		"room_7_final_temp_at_0_9m_c": 20.0,
		"room_7_final_temp_at_1_0m_c": 20.0,
		"room_7_final_temp_at_1_1m_c": 20.0,
		"room_7_final_temp_at_1_5m_c": 20.0,
		"room_7_final_temp_at_1_8m_c": 20.0,
		"room_7_final_temp_at_2_2m_c": 20.0,
		"room_7_final_temp_upper_clamp_count": 0,
		"room_7_final_temp_upper_clamp_time_s": 0.0,
		"room_7_final_temp_upper_clamped": false,
		"room_7_final_temp_upper_raw_c": 20.0,
		"room_7_final_thermal_layer_m": 2.45,
		"room_7_final_two_zone_boundary_energy_kj": 0.0,
		"room_7_final_two_zone_boundary_mass_kg": 0.0,
		"room_7_final_two_zone_opening_lower_in_kg": 0.0,
		"room_7_final_two_zone_opening_lower_out_kg": 0.0,
		"room_7_final_two_zone_opening_upper_in_kg": 0.0,
		"room_7_final_two_zone_opening_upper_out_kg": 0.0,
		"room_7_final_unburned_generation_kw": 0.0,
		"room_7_final_upper_radiative_loss_kw": 0.0,
		"room_7_final_upper_zone_energy_kj": 0.0,
		"room_7_final_upper_zone_mass_kg": 0.0,
		"room_7_final_ventilation_response_factor": 0.0,
		"room_7_final_visibility_m": 30.0,
		"room_7_final_visible_smoke_layer_m": 2.45,
		"room_7_final_wall_T_mid_c": 20.0,
		"room_7_final_wall_T_outer_c": 20.0,
		"room_7_final_wall_k_kw_m_k": -1.0,
		"room_7_final_wall_thickness_m": -1.0,
		"room_7_final_zone_total_energy_kj": 0.0,
		"room_7_final_zone_total_mass_kg": 40.2191984298706,
		"room_7_max_ceiling_jet_temp_c": 20.0,
		"room_7_max_fed": 0.0,
		"room_7_max_fuel_objects_flaming_count": 0,
		"room_7_max_fuel_objects_heating_count": 0,
		"room_7_max_fuel_objects_pyrolyzing_count": 0,
		"room_7_max_overpressure_model_pa": 0.0,
		"room_7_max_overpressure_pa": 0.0,
		"room_7_max_passive_fuel_flux_kw_m2": 0.0,
		"room_7_max_passive_fuel_surface_temp_c": 20.0,
		"room_7_max_pressure_pa_therm": 0.0,
		"room_7_max_unburned_generation_kw": 0.0,
		"room_7_max_upper_radiative_loss_kw": 0.0,
		"room_7_min_fire_o2_ref": 0.209,
		"room_7_min_flow_interface_m": 2.45,
		"room_7_min_l150_m": 2.45,
		"room_7_min_lower_zone_mass_kg": 40.2191984298706,
		"room_7_min_o2_upper": 0.209,
		"room_7_min_thermal_layer_m": 2.45,
		"room_7_min_visibility_m": 30.0,
		"room_7_min_visible_smoke_layer_m": 2.45,
		"room_7_peak_burned_hrr_kw": 0.0,
		"room_7_peak_c_balance_frac": 0.0,
		"room_7_peak_co2_ppm": 0.0,
		"room_7_peak_co2_upper_ppm": 400.0,
		"room_7_peak_co_ppm": 0.0,
		"room_7_peak_co_upper_ppm": 0.0,
		"room_7_peak_hcn_ppm": 0.0,
		"room_7_peak_hcn_upper_ppm": 0.0,
		"room_7_peak_hrr_kw": 0.0,
		"room_7_peak_pyrolysis_kw": 0.0,
		"room_7_peak_temp_upper_c": 20.0,
		"room_7_peak_temp_upper_raw_c": 20.0,
		"room_7_peak_upper_zone_mass_kg": 0.0,
		"room_7_peak_zone_total_energy_kj": 0.0,
		"smoke_deposited_total_kg": 0.00964998273393337,
		"smoke_generated_total_kg": 16.8777166109463,
		"smoke_vented_total_kg": 9.07127051872574,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.666666666666667,
		"time_room_0_fuel_pyrolysis_s": 65.083333333334,
		"time_room_0_l150_below_1_8m_s": 201.416666666672,
		"time_room_0_smoke_layer_2m_s": 29.1666666666665,
		"time_room_0_temp_1_8m_above_150c_s": 161.166666666668,
		"time_room_2_co2_above_5000ppm_s": 223.916666666675,
		"time_room_2_co_above_1200ppm_s": 261.50000000001,
		"time_room_2_co_above_200ppm_s": 156.083333333334,
		"time_room_2_fed_above_0_3_s": 351.833333333323,
		"time_room_2_o2_below_20_4pct_s": 234.416666666676,
		"time_room_2_smoke_start_s": 61.4166666666673,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 420.083333333308,
	"two_zone_v1_profile": true
}