{
	"baseline": {
		"all_pass": false,
		"checks": {
			"opening_event_0_time_s": {
				"actual": 360.083333333321,
				"pass": true,
				"rule": {
					"expected": 360.08,
					"tolerance": 1.0
				}
			},
			"room_0_final_hot_layer_m": {
				"actual": 0.12,
				"pass": false,
				"rule": {
					"expected": 1.008,
					"tolerance": 0.1
				}
			},
			"room_0_final_hrr_kw": {
				"actual": 1279.99999999999,
				"pass": true,
				"rule": {
					"expected": 1273.76,
					"tolerance": 60.0
				}
			},
			"room_0_final_layer_150c_m": {
				"actual": 0.120431088121123,
				"pass": false,
				"rule": {
					"expected": 1.009,
					"tolerance": 0.1
				}
			},
			"room_0_final_temp_upper_raw_c": {
				"actual": 333.696264602146,
				"pass": false,
				"rule": {
					"expected": 308.96,
					"tolerance": 10.0
				}
			},
			"room_0_min_l150_m": {
				"actual": 0.120431088121123,
				"pass": false,
				"rule": {
					"expected": 0.561,
					"tolerance": 0.1
				}
			}
		}
	},
	"case": "cfast_r0_window_360",
	"comparison_contract_version": 1,
	"duration_s": 520.0,
	"engine_mode": "legacy",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 3.46151786068736,
		"global_carbon_error_kg_abs": 3.46151786068736,
		"global_carbon_postclamp_excess_kg": 3.46256769691742,
		"global_carbon_preclamp_excess_kg": 3.46337794073654,
		"global_carbon_transport_residual_kg": -0.00104983623006305,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 357.391000642698,
		"opening_event_0_time_s": 360.083333333321,
		"peak_co_ppm_global": 428.967762009126,
		"peak_co_upper_ppm_global": 1026.92676476416,
		"peak_global_carbon_error_kg_abs": 3.46151786068736,
		"peak_global_carbon_transport_residual_kg_abs": 0.00104983623006305,
		"peak_hrr_kw_global": 1279.99999999999,
		"peak_temp_upper_c_global": 336.409353146181,
		"peak_temp_upper_raw_c_global": 336.409353146181,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 1279.99999999999,
		"room_0_final_c_balance_frac": 0.843544439099992,
		"room_0_final_co2_ppm": 3913.20617108534,
		"room_0_final_co2_upper_ppm": 277520.766305323,
		"room_0_final_co_ppm": 14.3734886250329,
		"room_0_final_co_upper_ppm": 31.320404971059,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 474.595284243939,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 9.45313983257497,
		"room_0_final_fed_co": 1.68500101102709,
		"room_0_final_fed_hcn": 3.92290886961821,
		"room_0_final_fed_heat": 0.0,
		"room_0_final_fed_hypoxia": 3.8452299519297,
		"room_0_final_fire_o2_min_ref": 0.055,
		"room_0_final_fire_o2_ref": 0.166981854669935,
		"room_0_final_fire_time_s": 411.749610924764,
		"room_0_final_flame_hrr_target_kw": 1280.0,
		"room_0_final_flow_interface_m": 0.0,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5702.89503340188,
		"room_0_final_hot_layer_m": 0.12,
		"room_0_final_hrr_kw": 1279.99999999999,
		"room_0_final_hrr_target_kw": 1280.0,
		"room_0_final_layer_150c_m": 0.120431088121123,
		"room_0_final_lower_zone_energy_kj": 0.0,
		"room_0_final_lower_zone_mass_kg": 57.6,
		"room_0_final_o2": 0.166982176152641,
		"room_0_final_o2_hrr_factor": 0.999999999999999,
		"room_0_final_o2_upper": 0.166841600250321,
		"room_0_final_outside_open_path_factor": 1.0,
		"room_0_final_overpressure_model_pa": 0.0,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 0.0,
		"room_0_final_pyrolysis_kw": 1280.0,
		"room_0_final_remaining_fuel_MJ": 5702.89503049913,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.0659159647499779,
		"room_0_final_smoke_layer_m": 0.0,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 27.0816471409541,
		"room_0_final_temp_at_0_5m_c": 333.696264602146,
		"room_0_final_temp_at_0_9m_c": 333.696264602146,
		"room_0_final_temp_at_1_0m_c": 333.696264602146,
		"room_0_final_temp_at_1_1m_c": 333.696264602146,
		"room_0_final_temp_at_1_5m_c": 333.696264602146,
		"room_0_final_temp_at_1_8m_c": 333.696264602146,
		"room_0_final_temp_at_2_2m_c": 333.696264602146,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 333.696264602146,
		"room_0_final_thermal_layer_m": 2.4,
		"room_0_final_two_zone_boundary_energy_kj": 0.0,
		"room_0_final_two_zone_boundary_mass_kg": 0.0,
		"room_0_final_two_zone_opening_lower_in_kg": 0.0,
		"room_0_final_two_zone_opening_lower_out_kg": 0.0,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 352.73415439333,
		"room_0_final_upper_zone_energy_kj": 10383.0259980148,
		"room_0_final_upper_zone_mass_kg": 33.0989787563564,
		"room_0_final_ventilation_response_factor": 0.399999608117083,
		"room_0_final_visibility_m": 0.25110341934177,
		"room_0_final_visible_smoke_layer_m": 0.0,
		"room_0_final_wall_T_mid_c": 33.2205280496822,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 10383.0259980148,
		"room_0_final_zone_total_mass_kg": 90.6989787563564,
		"room_0_max_ceiling_jet_temp_c": 141.6568008717,
		"room_0_max_fed": 9.45313983257497,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 3,
		"room_0_max_overpressure_model_pa": 0.0,
		"room_0_max_overpressure_pa": 0.0,
		"room_0_max_passive_fuel_flux_kw_m2": 0.0,
		"room_0_max_passive_fuel_surface_temp_c": 354.992306797469,
		"room_0_max_pressure_pa_therm": 0.0,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 357.391000642698,
		"room_0_min_fire_o2_ref": 0.0657176491905269,
		"room_0_min_flow_interface_m": 0.0,
		"room_0_min_l150_m": 0.120431088121123,
		"room_0_min_lower_zone_mass_kg": 57.6,
		"room_0_min_o2_upper": 0.0397500031173345,
		"room_0_min_thermal_layer_m": 2.4,
		"room_0_min_visibility_m": 0.00434298609355851,
		"room_0_min_visible_smoke_layer_m": 0.0,
		"room_0_peak_burned_hrr_kw": 1279.99999999999,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 93182.0525836213,
		"room_0_peak_co2_upper_ppm": 277520.766305323,
		"room_0_peak_co_ppm": 428.967762009126,
		"room_0_peak_co_upper_ppm": 1026.92676476416,
		"room_0_peak_hcn_ppm": 291.352187378593,
		"room_0_peak_hcn_upper_ppm": 517.700374947075,
		"room_0_peak_hrr_kw": 1279.99999999999,
		"room_0_peak_pyrolysis_kw": 1280.0,
		"room_0_peak_temp_upper_c": 336.409353146181,
		"room_0_peak_temp_upper_raw_c": 336.409353146181,
		"room_0_peak_upper_zone_mass_kg": 33.0989787563564,
		"room_0_peak_zone_total_energy_kj": 10383.0259980148,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 207.046363136486,
		"room_1_final_co2_upper_ppm": 400.0,
		"room_1_final_co_ppm": 0.839332996734374,
		"room_1_final_co_upper_ppm": 0.0,
		"room_1_final_dominant_fuel_object_exposure_s": 0.0,
		"room_1_final_dominant_fuel_object_id": "pasillo_alfombra",
		"room_1_final_dominant_fuel_object_remaining_MJ": 260.0,
		"room_1_final_dominant_fuel_object_state": "cold",
		"room_1_final_fed": 0.000374707119404793,
		"room_1_final_fed_co": 0.000100784228219717,
		"room_1_final_fed_hcn": 0.000273922891185076,
		"room_1_final_fed_heat": 0.0,
		"room_1_final_fed_hypoxia": 0.0,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.209,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 2.39888943474699,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 0,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 2.4,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.4,
		"room_1_final_lower_zone_energy_kj": 0.0,
		"room_1_final_lower_zone_mass_kg": 30.24,
		"room_1_final_o2": 0.208956736267703,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.209,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_overpressure_model_pa": 0.0,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.00210052144713006,
		"room_1_final_smoke_layer_m": 2.39888943474699,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 20.0,
		"room_1_final_temp_at_0_5m_c": 20.0,
		"room_1_final_temp_at_0_9m_c": 20.0,
		"room_1_final_temp_at_1_0m_c": 20.0,
		"room_1_final_temp_at_1_1m_c": 20.0,
		"room_1_final_temp_at_1_5m_c": 20.0,
		"room_1_final_temp_at_1_8m_c": 20.0,
		"room_1_final_temp_at_2_2m_c": 20.0,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 20.0,
		"room_1_final_thermal_layer_m": 2.4,
		"room_1_final_two_zone_boundary_energy_kj": 0.0,
		"room_1_final_two_zone_boundary_mass_kg": 0.0,
		"room_1_final_two_zone_opening_lower_in_kg": 0.0,
		"room_1_final_two_zone_opening_lower_out_kg": 0.0,
		"room_1_final_two_zone_opening_upper_in_kg": 0.0,
		"room_1_final_two_zone_opening_upper_out_kg": 0.0,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.0,
		"room_1_final_upper_zone_energy_kj": 0.0,
		"room_1_final_upper_zone_mass_kg": 0.0,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 4.13690380752192,
		"room_1_final_visible_smoke_layer_m": 2.39888943474699,
		"room_1_final_wall_T_mid_c": 20.0,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 0.0,
		"room_1_final_zone_total_mass_kg": 30.24,
		"room_1_max_ceiling_jet_temp_c": 20.0,
		"room_1_max_fed": 0.000374707119404793,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 0,
		"room_1_max_fuel_objects_pyrolyzing_count": 0,
		"room_1_max_overpressure_model_pa": 0.0,
		"room_1_max_overpressure_pa": 0.0,
		"room_1_max_passive_fuel_flux_kw_m2": 0.0,
		"room_1_max_passive_fuel_surface_temp_c": 20.0,
		"room_1_max_pressure_pa_therm": 0.0,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 0.0,
		"room_1_min_fire_o2_ref": 0.209,
		"room_1_min_flow_interface_m": 2.39888943474699,
		"room_1_min_l150_m": 2.4,
		"room_1_min_lower_zone_mass_kg": 30.24,
		"room_1_min_o2_upper": 0.209,
		"room_1_min_thermal_layer_m": 2.4,
		"room_1_min_visibility_m": 4.13690380752192,
		"room_1_min_visible_smoke_layer_m": 2.39888943474699,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 207.046363136486,
		"room_1_peak_co2_upper_ppm": 400.0,
		"room_1_peak_co_ppm": 0.839332996734374,
		"room_1_peak_co_upper_ppm": 0.0,
		"room_1_peak_hcn_ppm": 0.299276285118932,
		"room_1_peak_hcn_upper_ppm": 0.0,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 20.0,
		"room_1_peak_temp_upper_raw_c": 20.0,
		"room_1_peak_upper_zone_mass_kg": 0.0,
		"room_1_peak_zone_total_energy_kj": 0.0,
		"smoke_deposited_total_kg": 0.0000176874839964536,
		"smoke_generated_total_kg": 5.7038520987169,
		"smoke_vented_total_kg": 4.54975613990265,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.833333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_l150_below_0_5m_s": 336.083333333327,
		"time_room_0_l150_below_1_8m_s": 151.75,
		"time_room_0_smoke_layer_2m_s": 90.8333333333325,
		"time_room_0_temp_1_8m_above_150c_s": 122.833333333331,
		"time_room_1_smoke_start_s": 285.916666666671,
		"two_zone_opening_flow_enabled": 0.0,
		"two_zone_solver_enabled": 0.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 520.08333333329,
	"two_zone_v1_profile": false
}