{
	"baseline": {
		"all_pass": true,
		"checks": {
			"room_0_final_flow_interface_m": {
				"actual": 2.06450971910801,
				"pass": true,
				"rule": {
					"max": 2.4,
					"min": 0.0
				}
			},
			"room_0_final_visibility_m": {
				"actual": 0.00638767836313353,
				"pass": true,
				"rule": {
					"max": 5.0
				}
			},
			"room_0_min_flow_interface_m": {
				"actual": 1.03219248825065,
				"pass": true,
				"rule": {
					"max": 2.3
				}
			},
			"room_0_min_thermal_layer_m": {
				"actual": 1.02522042910766,
				"pass": true,
				"rule": {
					"max": 2.3
				}
			},
			"room_0_min_visible_smoke_layer_m": {
				"actual": 1.03219248825065,
				"pass": true,
				"rule": {
					"max": 2.3
				}
			},
			"two_zone_opening_flow_enabled": {
				"actual": 1.0,
				"pass": true,
				"rule": {
					"expected": 1.0,
					"tolerance": 0.0
				}
			},
			"two_zone_solver_enabled": {
				"actual": 1.0,
				"pass": true,
				"rule": {
					"expected": 1.0,
					"tolerance": 0.0
				}
			}
		}
	},
	"case": "layer_interface_single_room_window",
	"comparison_contract_version": 1,
	"duration_s": 180.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 0.742013496838626,
		"global_carbon_error_kg_abs": 0.742013496838626,
		"global_carbon_postclamp_excess_kg": 0.742217467042917,
		"global_carbon_preclamp_excess_kg": 0.742217467042917,
		"global_carbon_transport_residual_kg": -0.000203970204290638,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 260.859741578538,
		"peak_co_ppm_global": 232.664827677876,
		"peak_co_upper_ppm_global": 4370.51789446209,
		"peak_global_carbon_error_kg_abs": 0.742013496838626,
		"peak_global_carbon_transport_residual_kg_abs": 0.000203970204290638,
		"peak_hrr_kw_global": 657.654689095735,
		"peak_temp_upper_c_global": 475.726849805983,
		"peak_temp_upper_raw_c_global": 475.726849805983,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 652.043853947462,
		"room_0_final_c_balance_frac": 0.814323929314412,
		"room_0_final_co2_ppm": 11244.913071322,
		"room_0_final_co2_upper_ppm": 88493.9185731916,
		"room_0_final_co_ppm": 232.664827677876,
		"room_0_final_co_upper_ppm": 4237.63648599902,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 507.271979882234,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 0.095169519040842,
		"room_0_final_fed_co": 0.00548668152112609,
		"room_0_final_fed_hcn": 0.000711614385421579,
		"room_0_final_fed_heat": 0.0876010752349854,
		"room_0_final_fed_hypoxia": 0.00137014789930908,
		"room_0_final_fire_o2_min_ref": 0.122,
		"room_0_final_fire_o2_ref": 0.153305117011372,
		"room_0_final_fire_time_s": 159.202088189817,
		"room_0_final_flame_hrr_target_kw": 634.512910579398,
		"room_0_final_flow_interface_m": 2.06450971910801,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5936.74269320446,
		"room_0_final_hot_layer_m": 2.0641324082236,
		"room_0_final_hrr_kw": 652.043853947462,
		"room_0_final_hrr_target_kw": 634.512910579398,
		"room_0_final_layer_150c_m": 2.01180557773121,
		"room_0_final_lower_zone_energy_kj": 2038.66128706444,
		"room_0_final_lower_zone_mass_kg": 42.5848494808253,
		"room_0_final_o2": 0.153280612040913,
		"room_0_final_o2_hrr_factor": 0.532653868437071,
		"room_0_final_o2_upper": 0.00158400546503771,
		"room_0_final_outside_open_path_factor": 0.5,
		"room_0_final_overpressure_model_pa": 1.87080217023575,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 0.0,
		"room_0_final_pyrolysis_kw": 634.512910579398,
		"room_0_final_remaining_fuel_MJ": 5936.74269072935,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.362127637189658,
		"room_0_final_smoke_layer_m": 2.06450971910801,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 46.2418566032218,
		"room_0_final_temp_at_0_5m_c": 67.8729245710352,
		"room_0_final_temp_at_0_9m_c": 67.8729245710352,
		"room_0_final_temp_at_1_0m_c": 67.8729245710352,
		"room_0_final_temp_at_1_1m_c": 67.8729245710352,
		"room_0_final_temp_at_1_5m_c": 67.8729245710352,
		"room_0_final_temp_at_1_8m_c": 67.8729245710352,
		"room_0_final_temp_at_2_2m_c": 474.05491697883,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 474.05491697883,
		"room_0_final_thermal_layer_m": 2.0641324082236,
		"room_0_final_two_zone_boundary_energy_kj": -2121.61964355897,
		"room_0_final_two_zone_boundary_mass_kg": 12.363888613409,
		"room_0_final_two_zone_opening_lower_in_kg": 0.0,
		"room_0_final_two_zone_opening_lower_out_kg": 0.0,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 257.707686780797,
		"room_0_final_upper_zone_energy_kj": 1435.94531984481,
		"room_0_final_upper_zone_mass_kg": 3.16249261080408,
		"room_0_final_ventilation_response_factor": 0.199884315163365,
		"room_0_final_visibility_m": 0.00638767836313353,
		"room_0_final_visible_smoke_layer_m": 2.06459254344849,
		"room_0_final_wall_T_mid_c": 20.9314909940692,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 3474.60660690924,
		"room_0_final_zone_total_mass_kg": 45.7473420916294,
		"room_0_max_ceiling_jet_temp_c": 98.0419944038824,
		"room_0_max_fed": 0.095169519040842,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 3,
		"room_0_max_overpressure_model_pa": 1.99980306823888,
		"room_0_max_overpressure_pa": 1.99980306823888,
		"room_0_max_passive_fuel_flux_kw_m2": 5.54749454333009,
		"room_0_max_passive_fuel_surface_temp_c": 418.360194642537,
		"room_0_max_pressure_pa_therm": 0.0,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 260.859741578538,
		"room_0_min_fire_o2_ref": 0.153305117011372,
		"room_0_min_flow_interface_m": 1.03219248825065,
		"room_0_min_l150_m": 2.01152531969905,
		"room_0_min_lower_zone_mass_kg": 22.8932269249422,
		"room_0_min_o2_upper": 0.00158400546503771,
		"room_0_min_thermal_layer_m": 1.02522042910766,
		"room_0_min_visibility_m": 0.00637245624725962,
		"room_0_min_visible_smoke_layer_m": 1.03219248825065,
		"room_0_peak_burned_hrr_kw": 657.654689095735,
		"room_0_peak_c_balance_frac": 0.814323929314412,
		"room_0_peak_co2_ppm": 11245.0536752487,
		"room_0_peak_co2_upper_ppm": 99094.7015938055,
		"room_0_peak_co_ppm": 232.664827677876,
		"room_0_peak_co_upper_ppm": 4370.51789446209,
		"room_0_peak_hcn_ppm": 34.1139861280142,
		"room_0_peak_hcn_upper_ppm": 641.425873447813,
		"room_0_peak_hrr_kw": 657.654689095735,
		"room_0_peak_pyrolysis_kw": 665.027865860509,
		"room_0_peak_temp_upper_c": 475.726849805983,
		"room_0_peak_temp_upper_raw_c": 475.726849805983,
		"room_0_peak_upper_zone_mass_kg": 28.0932778703208,
		"room_0_peak_zone_total_energy_kj": 3558.77813601174,
		"smoke_deposited_total_kg": 0.000000763560236008274,
		"smoke_generated_total_kg": 1.36531513556718,
		"smoke_vented_total_kg": 0.996889619287648,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.583333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_smoke_layer_2m_s": 28.6666666666665,
		"time_room_0_smoke_start_s": 17.5,
		"time_room_0_temp_1_8m_above_150c_s": 98.1666666666654,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 180.000000000003,
	"two_zone_v1_profile": false
}