{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_0_max_overpressure_pa": {
				"actual": 151.748084661689,
				"pass": false,
				"rule": {
					"max": 1968.0,
					"min": 1454.0
				}
			},
			"room_0_peak_hrr_kw": {
				"actual": 154.57019504321,
				"pass": false,
				"rule": {
					"max": 420.0,
					"min": 300.0
				}
			},
			"room_0_peak_temp_upper_c": {
				"actual": 96.923473666601,
				"pass": false,
				"rule": {
					"max": 320.0,
					"min": 180.0
				}
			}
		}
	},
	"case": "cfast_overpressure_sealed",
	"comparison_contract_version": 1,
	"duration_s": 120.0,
	"engine_mode": "legacy",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 0.0437830279978552,
		"global_carbon_error_kg_abs": 0.0437830279978552,
		"global_carbon_postclamp_excess_kg": 0.043815268286963,
		"global_carbon_preclamp_excess_kg": 0.043815268286963,
		"global_carbon_transport_residual_kg": -0.0000322402891077683,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 0.795622174156063,
		"peak_co_ppm_global": 664.588610499511,
		"peak_co_upper_ppm_global": 4152.93584186282,
		"peak_global_carbon_error_kg_abs": 0.0437830279978552,
		"peak_global_carbon_transport_residual_kg_abs": 0.0000322402891077753,
		"peak_hrr_kw_global": 154.57019504321,
		"peak_temp_upper_c_global": 96.923473666601,
		"peak_temp_upper_raw_c_global": 96.923473666601,
		"phase3_pressure_canonical_enabled": 1.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 154.57019504321,
		"room_0_final_c_balance_frac": 0.885159667103505,
		"room_0_final_co2_ppm": 5662.60000117131,
		"room_0_final_co2_upper_ppm": 39055.1172633014,
		"room_0_final_co_ppm": 664.588610499511,
		"room_0_final_co_upper_ppm": 4152.93584186282,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 518.174082442976,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 0.0140479782653359,
		"room_0_final_fed_co": 0.0134515855070687,
		"room_0_final_fed_hcn": 0.0,
		"room_0_final_fed_heat": 0.0,
		"room_0_final_fed_hypoxia": 0.000596392758267156,
		"room_0_final_fire_o2_min_ref": 0.02,
		"room_0_final_fire_o2_ref": 0.200948801714895,
		"room_0_final_fire_time_s": 119.52572945229,
		"room_0_final_flame_hrr_target_kw": 163.511671589678,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5993.33348099192,
		"room_0_final_hot_layer_m": 1.91515047753485,
		"room_0_final_hrr_kw": 154.57019504321,
		"room_0_final_hrr_target_kw": 163.511671589678,
		"room_0_final_layer_150c_m": 2.4,
		"room_0_final_lower_zone_energy_kj": 0.0,
		"room_0_final_lower_zone_mass_kg": 57.6,
		"room_0_final_o2": 0.200931815505197,
		"room_0_final_o2_hrr_factor": 0.978228003209224,
		"room_0_final_o2_upper": 0.177996546677644,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pyrolysis_kw": 163.511671589678,
		"room_0_final_remaining_fuel_MJ": 5993.33347659087,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.00111489775240705,
		"room_0_final_smoke_layer_m": 2.38351265139383,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 20.0875690734756,
		"room_0_final_temp_at_0_5m_c": 20.0875690734756,
		"room_0_final_temp_at_0_9m_c": 20.0875690734756,
		"room_0_final_temp_at_1_0m_c": 20.0875690734756,
		"room_0_final_temp_at_1_1m_c": 20.0875690734756,
		"room_0_final_temp_at_1_5m_c": 20.0875690734756,
		"room_0_final_temp_at_1_8m_c": 20.0875690734756,
		"room_0_final_temp_at_2_2m_c": 96.923473666601,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 96.923473666601,
		"room_0_final_two_zone_boundary_energy_kj": 0.0,
		"room_0_final_two_zone_boundary_mass_kg": 0.0,
		"room_0_final_two_zone_opening_lower_in_kg": 0.0,
		"room_0_final_two_zone_opening_lower_out_kg": 0.0,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 0.795622174156063,
		"room_0_final_upper_zone_energy_kj": 21.1540347721549,
		"room_0_final_upper_zone_mass_kg": 0.275001033674584,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 14.8459570415279,
		"room_0_final_wall_T_mid_c": 20.010280910509,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 21.1540347721549,
		"room_0_final_zone_total_mass_kg": 57.8750010336746,
		"room_0_max_ceiling_jet_temp_c": 49.722151858809,
		"room_0_max_fed": 0.0140479782653359,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 3,
		"room_0_max_overpressure_pa": 151.748084661689,
		"room_0_max_passive_fuel_flux_kw_m2": 0.0,
		"room_0_max_passive_fuel_surface_temp_c": 348.926819372158,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 0.795622174156063,
		"room_0_min_fire_o2_ref": 0.200948801714895,
		"room_0_min_l150_m": 2.4,
		"room_0_min_lower_zone_mass_kg": 57.6,
		"room_0_min_o2_upper": 0.177996546677644,
		"room_0_min_visibility_m": 14.8459570415279,
		"room_0_peak_burned_hrr_kw": 154.57019504321,
		"room_0_peak_c_balance_frac": 0.885159667103505,
		"room_0_peak_co2_ppm": 5662.60000117131,
		"room_0_peak_co2_upper_ppm": 39055.1172633014,
		"room_0_peak_co_ppm": 664.588610499511,
		"room_0_peak_co_upper_ppm": 4152.93584186282,
		"room_0_peak_hcn_ppm": 4.53827636484954,
		"room_0_peak_hcn_upper_ppm": 28.3591537352661,
		"room_0_peak_hrr_kw": 154.57019504321,
		"room_0_peak_pyrolysis_kw": 163.511671589678,
		"room_0_peak_temp_upper_c": 96.923473666601,
		"room_0_peak_temp_upper_raw_c": 96.923473666601,
		"room_0_peak_upper_zone_mass_kg": 4.55961084335434,
		"room_0_peak_zone_total_energy_kj": 23.6799130278736,
		"smoke_deposited_total_kg": 0.0,
		"smoke_generated_total_kg": 0.0792542501241164,
		"smoke_vented_total_kg": 0.0781022945681373,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 1.08333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"two_zone_opening_flow_enabled": 0.0,
		"two_zone_solver_enabled": 0.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 120.083333333331
}