{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 706.047686993277,
				"pass": true,
				"rule": {
					"min": 600.0
				}
			},
			"room_6_final_smoke_kg": {
				"actual": 0.00352697312521601,
				"pass": false,
				"rule": {
					"min": 0.05
				}
			},
			"room_upper_floor_vs_lower_floor_pressure_delta_pa": {
				"actual": 0.0,
				"pass": true,
				"rule": {
					"max": 0.0,
					"min": -2.0
				}
			},
			"time_room_6_smoke_start_s": {
				"actual": null,
				"pass": false,
				"rule": {
					"max": 400.0,
					"min": 200.0
				}
			},
			"time_room_6_temp_above_30_s": {
				"actual": null,
				"pass": false,
				"rule": {
					"max": 160.0,
					"min": 70.0
				}
			}
		}
	},
	"case": "cfast_two_floor_stairwell",
	"comparison_contract_version": 1,
	"duration_s": 180.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "upper",
	"fire_o2_mode_requested": "upper",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 0.205648519042051,
		"global_carbon_error_kg_abs": 0.205648519042051,
		"global_carbon_postclamp_excess_kg": 0.206659747926333,
		"global_carbon_preclamp_excess_kg": 0.206659747926333,
		"global_carbon_transport_residual_kg": -0.00101122888428165,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 274.404168141784,
		"peak_co_ppm_global": 2169.24738473737,
		"peak_co_upper_ppm_global": 21870.6543254014,
		"peak_global_carbon_error_kg_abs": 0.205648519042051,
		"peak_global_carbon_transport_residual_kg_abs": 0.00101122888428165,
		"peak_hrr_kw_global": 706.047686993277,
		"peak_temp_upper_c_global": 441.887729735455,
		"peak_temp_upper_raw_c_global": 441.887729735455,
		"phase3_pressure_canonical_enabled": 1.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 706.047686993277,
		"room_0_final_c_balance_frac": 0.84656168435794,
		"room_0_final_co2_ppm": 18506.5570626178,
		"room_0_final_co2_upper_ppm": 67876.9929885938,
		"room_0_final_co_ppm": 2169.24738473737,
		"room_0_final_co_upper_ppm": 21870.6543254014,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "2p_salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 507.280134060337,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 0.0716956412484668,
		"room_0_final_fed_co": 0.0612484107857231,
		"room_0_final_fed_hcn": 0.000000132655254603948,
		"room_0_final_fed_heat": 0.00975625005322932,
		"room_0_final_fed_hypoxia": 0.000690847754259741,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.137886872154517,
		"room_0_final_fire_time_s": 179.865338131195,
		"room_0_final_flame_hrr_target_kw": 779.735317754923,
		"room_0_final_fuel_objects_flaming_count": 3,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 3173.65326465039,
		"room_0_final_hot_layer_m": 2.00889045925497,
		"room_0_final_hrr_kw": 706.047686993277,
		"room_0_final_hrr_target_kw": 779.735317754923,
		"room_0_final_layer_150c_m": 1.9367392336463,
		"room_0_final_lower_zone_energy_kj": 4577.89568797527,
		"room_0_final_lower_zone_mass_kg": 57.0895231161482,
		"room_0_final_o2": 0.183238674290832,
		"room_0_final_o2_hrr_factor": 0.963745175002613,
		"room_0_final_o2_upper": 0.137886872154517,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 325.77128699277,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 325.77128699277,
		"room_0_final_pyrolysis_kw": 779.735317754923,
		"room_0_final_remaining_fuel_MJ": 8453.65326202957,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.466329342497896,
		"room_0_final_smoke_layer_m": 2.00822880694643,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 46.9634744976365,
		"room_0_final_temp_at_0_5m_c": 100.188017662393,
		"room_0_final_temp_at_0_9m_c": 100.188017662393,
		"room_0_final_temp_at_1_0m_c": 100.188017662393,
		"room_0_final_temp_at_1_1m_c": 100.188017662393,
		"room_0_final_temp_at_1_5m_c": 100.188017662393,
		"room_0_final_temp_at_1_8m_c": 100.188017662393,
		"room_0_final_temp_at_2_2m_c": 441.887729735455,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 441.887729735455,
		"room_0_final_two_zone_boundary_energy_kj": -2053.6042698118,
		"room_0_final_two_zone_boundary_mass_kg": 26.3834951049578,
		"room_0_final_two_zone_opening_lower_in_kg": 117.152596236203,
		"room_0_final_two_zone_opening_lower_out_kg": 117.152596236203,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 274.404168141784,
		"room_0_final_upper_zone_energy_kj": 4013.30952746573,
		"room_0_final_upper_zone_mass_kg": 9.51274295173808,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.0143126751292975,
		"room_0_final_wall_T_mid_c": 20.7189313815879,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 8591.20521544099,
		"room_0_final_zone_total_mass_kg": 66.6022660678863,
		"room_0_max_ceiling_jet_temp_c": 85.027525889846,
		"room_0_max_fed": 0.0716956412484668,
		"room_0_max_fuel_objects_flaming_count": 3,
		"room_0_max_fuel_objects_heating_count": 2,
		"room_0_max_fuel_objects_pyrolyzing_count": 2,
		"room_0_max_overpressure_model_pa": 325.77128699277,
		"room_0_max_overpressure_pa": 325.77128699277,
		"room_0_max_passive_fuel_flux_kw_m2": 4.25114687778537,
		"room_0_max_passive_fuel_surface_temp_c": 371.737153776478,
		"room_0_max_pressure_pa_therm": 325.77128699277,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 274.404168141784,
		"room_0_min_fire_o2_ref": 0.137886872154517,
		"room_0_min_l150_m": 1.9367392336463,
		"room_0_min_lower_zone_mass_kg": 57.0895231161482,
		"room_0_min_o2_upper": 0.137886872154517,
		"room_0_min_visibility_m": 0.0143126751292975,
		"room_0_peak_burned_hrr_kw": 706.047686993277,
		"room_0_peak_c_balance_frac": 0.84656168435794,
		"room_0_peak_co2_ppm": 18506.5570626178,
		"room_0_peak_co2_upper_ppm": 67876.9929885938,
		"room_0_peak_co_ppm": 2169.24738473737,
		"room_0_peak_co_upper_ppm": 21870.6543254014,
		"room_0_peak_hcn_ppm": 15.1201817700947,
		"room_0_peak_hcn_upper_ppm": 152.44377896116,
		"room_0_peak_hrr_kw": 706.047686993277,
		"room_0_peak_pyrolysis_kw": 779.735317754923,
		"room_0_peak_temp_upper_c": 441.887729735455,
		"room_0_peak_temp_upper_raw_c": 441.887729735455,
		"room_0_peak_upper_zone_mass_kg": 22.990483312375,
		"room_0_peak_zone_total_energy_kj": 8591.20521544099,
		"room_6_final_bud_cum_e_fire_kj": 0.0,
		"room_6_final_bud_cum_q_residual_kj": 0.0,
		"room_6_final_bud_cum_residual_frac": 0.0,
		"room_6_final_bud_e_fire_kj": 0.0,
		"room_6_final_bud_q_residual_kj": 0.0,
		"room_6_final_bud_residual_frac": 0.0,
		"room_6_final_burned_hrr_kw": 0.0,
		"room_6_final_c_balance_frac": 0.0,
		"room_6_final_co2_ppm": 368.250649864617,
		"room_6_final_co2_upper_ppm": 400.0,
		"room_6_final_co_ppm": 47.3558394230576,
		"room_6_final_co_upper_ppm": 243.050085268035,
		"room_6_final_dominant_fuel_object_exposure_s": 0.0,
		"room_6_final_dominant_fuel_object_id": "room_proxy_6",
		"room_6_final_dominant_fuel_object_remaining_MJ": 650.0,
		"room_6_final_dominant_fuel_object_state": "cold",
		"room_6_final_fed": 0.00230748816350782,
		"room_6_final_fed_co": 0.00143676922715728,
		"room_6_final_fed_hcn": 0.0000445201902479297,
		"room_6_final_fed_heat": 0.0,
		"room_6_final_fed_hypoxia": 0.000826198746102612,
		"room_6_final_fire_o2_min_ref": 0.0,
		"room_6_final_fire_o2_ref": 0.208917677230679,
		"room_6_final_fire_time_s": 0.0,
		"room_6_final_flame_hrr_target_kw": 0.0,
		"room_6_final_fuel_objects_flaming_count": 0,
		"room_6_final_fuel_objects_heating_count": 0,
		"room_6_final_fuel_objects_pyrolyzing_count": 0,
		"room_6_final_fuel_objects_remaining_MJ": 650.0,
		"room_6_final_hot_layer_m": 2.05093088711439,
		"room_6_final_hrr_kw": 0.0,
		"room_6_final_hrr_target_kw": 0.0,
		"room_6_final_layer_150c_m": 2.55,
		"room_6_final_lower_zone_energy_kj": 12.653614105617,
		"room_6_final_lower_zone_mass_kg": 31.8529146886389,
		"room_6_final_o2": 0.208767424347323,
		"room_6_final_o2_hrr_factor": 1.0,
		"room_6_final_o2_upper": 0.208917677230679,
		"room_6_final_outside_open_path_factor": 0.0,
		"room_6_final_overpressure_model_pa": 325.77128699277,
		"room_6_final_pool_release_hrr_target_kw": 0.0,
		"room_6_final_pressure_pa_therm": 325.77128699277,
		"room_6_final_pyrolysis_kw": 0.0,
		"room_6_final_remaining_fuel_MJ": 650.0,
		"room_6_final_retained_unburned_MJ": 0.0,
		"room_6_final_smoke_kg": 0.00352697312521601,
		"room_6_final_smoke_layer_m": 2.05044460580297,
		"room_6_final_smolder_hrr_target_kw": 0.0,
		"room_6_final_temp_at_0_1m_c": 20.3972513733611,
		"room_6_final_temp_at_0_5m_c": 20.3972513733611,
		"room_6_final_temp_at_0_9m_c": 20.3972513733611,
		"room_6_final_temp_at_1_0m_c": 20.3972513733611,
		"room_6_final_temp_at_1_1m_c": 20.3972513733611,
		"room_6_final_temp_at_1_5m_c": 20.3972513733611,
		"room_6_final_temp_at_1_8m_c": 20.3972513733611,
		"room_6_final_temp_at_2_2m_c": 21.3143001634074,
		"room_6_final_temp_upper_clamp_count": 0,
		"room_6_final_temp_upper_clamp_time_s": 0.0,
		"room_6_final_temp_upper_clamped": false,
		"room_6_final_temp_upper_raw_c": 21.3143001634074,
		"room_6_final_two_zone_boundary_energy_kj": -2.10020793193867,
		"room_6_final_two_zone_boundary_mass_kg": -7.80468758759098,
		"room_6_final_two_zone_opening_lower_in_kg": 14.7100104127617,
		"room_6_final_two_zone_opening_lower_out_kg": 14.8939393419066,
		"room_6_final_two_zone_opening_upper_in_kg": 0.0,
		"room_6_final_two_zone_opening_upper_out_kg": 0.0,
		"room_6_final_unburned_generation_kw": 0.0,
		"room_6_final_upper_radiative_loss_kw": 0.0,
		"room_6_final_upper_zone_energy_kj": 10.1554407202856,
		"room_6_final_upper_zone_mass_kg": 7.72688081690316,
		"room_6_final_ventilation_response_factor": 0.0,
		"room_6_final_visibility_m": 0.632977876354092,
		"room_6_final_wall_T_mid_c": 20.003096931196,
		"room_6_final_wall_T_outer_c": 20.0,
		"room_6_final_wall_k_kw_m_k": -1.0,
		"room_6_final_wall_thickness_m": -1.0,
		"room_6_final_zone_total_energy_kj": 22.8090548259026,
		"room_6_final_zone_total_mass_kg": 39.5797955055421,
		"room_6_max_ceiling_jet_temp_c": 22.3390300849711,
		"room_6_max_fed": 0.00230748816350782,
		"room_6_max_fuel_objects_flaming_count": 0,
		"room_6_max_fuel_objects_heating_count": 0,
		"room_6_max_fuel_objects_pyrolyzing_count": 0,
		"room_6_max_overpressure_model_pa": 325.77128699277,
		"room_6_max_overpressure_pa": 325.77128699277,
		"room_6_max_passive_fuel_flux_kw_m2": 0.00584935973094324,
		"room_6_max_passive_fuel_surface_temp_c": 20.1233795066676,
		"room_6_max_pressure_pa_therm": 325.77128699277,
		"room_6_max_unburned_generation_kw": 0.0,
		"room_6_max_upper_radiative_loss_kw": 0.0,
		"room_6_min_fire_o2_ref": 0.208917677230679,
		"room_6_min_l150_m": 2.55,
		"room_6_min_lower_zone_mass_kg": 30.6404261970155,
		"room_6_min_o2_upper": 0.208917677230679,
		"room_6_min_visibility_m": 0.305887563357425,
		"room_6_peak_burned_hrr_kw": 0.0,
		"room_6_peak_c_balance_frac": 0.0,
		"room_6_peak_co2_ppm": 399.869647821314,
		"room_6_peak_co2_upper_ppm": 400.0,
		"room_6_peak_co_ppm": 51.0061345989466,
		"room_6_peak_co_upper_ppm": 979.753139446403,
		"room_6_peak_hcn_ppm": 0.235134804525291,
		"room_6_peak_hcn_upper_ppm": 0.230330517748424,
		"room_6_peak_hrr_kw": 0.0,
		"room_6_peak_pyrolysis_kw": 0.0,
		"room_6_peak_temp_upper_c": 22.3390300849711,
		"room_6_peak_temp_upper_raw_c": 22.3390300849711,
		"room_6_peak_upper_zone_mass_kg": 8.94944785913571,
		"room_6_peak_zone_total_energy_kj": 24.8343745762602,
		"room_8_final_bud_cum_e_fire_kj": 0.0,
		"room_8_final_bud_cum_q_residual_kj": 0.0,
		"room_8_final_bud_cum_residual_frac": 0.0,
		"room_8_final_bud_e_fire_kj": 0.0,
		"room_8_final_bud_q_residual_kj": 0.0,
		"room_8_final_bud_residual_frac": 0.0,
		"room_8_final_burned_hrr_kw": 0.0,
		"room_8_final_c_balance_frac": 0.0,
		"room_8_final_co2_ppm": 1.27950582431654,
		"room_8_final_co2_upper_ppm": 400.0,
		"room_8_final_co_ppm": 0.141913833831153,
		"room_8_final_co_upper_ppm": 6.87648984903864,
		"room_8_final_dominant_fuel_object_exposure_s": 0.0,
		"room_8_final_dominant_fuel_object_id": "2p_principal_cama",
		"room_8_final_dominant_fuel_object_remaining_MJ": 1200.0,
		"room_8_final_dominant_fuel_object_state": "cold",
		"room_8_final_fed": 0.000638489576758824,
		"room_8_final_fed_co": 0.00000103370483843307,
		"room_8_final_fed_hcn": 0.000000042913297510899,
		"room_8_final_fed_heat": 0.0,
		"room_8_final_fed_hypoxia": 0.000637412958622879,
		"room_8_final_fire_o2_min_ref": 0.0,
		"room_8_final_fire_o2_ref": 0.208999975422739,
		"room_8_final_fire_time_s": 0.0,
		"room_8_final_flame_hrr_target_kw": 0.0,
		"room_8_final_fuel_objects_flaming_count": 0,
		"room_8_final_fuel_objects_heating_count": 0,
		"room_8_final_fuel_objects_pyrolyzing_count": 0,
		"room_8_final_fuel_objects_remaining_MJ": 2100.0,
		"room_8_final_hot_layer_m": 2.54999892133782,
		"room_8_final_hrr_kw": 0.0,
		"room_8_final_hrr_target_kw": 0.0,
		"room_8_final_layer_150c_m": 2.55,
		"room_8_final_lower_zone_energy_kj": 0.0,
		"room_8_final_lower_zone_mass_kg": 79.8659688427185,
		"room_8_final_o2": 0.208999648333633,
		"room_8_final_o2_hrr_factor": 1.0,
		"room_8_final_o2_upper": 0.208999975422739,
		"room_8_final_outside_open_path_factor": 0.0,
		"room_8_final_overpressure_model_pa": 325.77128699277,
		"room_8_final_pool_release_hrr_target_kw": 0.0,
		"room_8_final_pressure_pa_therm": 325.77128699277,
		"room_8_final_pyrolysis_kw": 0.0,
		"room_8_final_remaining_fuel_MJ": 2100.0,
		"room_8_final_retained_unburned_MJ": 0.0,
		"room_8_final_smoke_kg": 0.0,
		"room_8_final_smoke_layer_m": 2.55,
		"room_8_final_smolder_hrr_target_kw": 0.0,
		"room_8_final_temp_at_0_1m_c": 20.0,
		"room_8_final_temp_at_0_5m_c": 20.0,
		"room_8_final_temp_at_0_9m_c": 20.0,
		"room_8_final_temp_at_1_0m_c": 20.0,
		"room_8_final_temp_at_1_1m_c": 20.0,
		"room_8_final_temp_at_1_5m_c": 20.0,
		"room_8_final_temp_at_1_8m_c": 20.0,
		"room_8_final_temp_at_2_2m_c": 20.0,
		"room_8_final_temp_upper_clamp_count": 0,
		"room_8_final_temp_upper_clamp_time_s": 0.0,
		"room_8_final_temp_upper_clamped": false,
		"room_8_final_temp_upper_raw_c": 20.0,
		"room_8_final_two_zone_boundary_energy_kj": -0.0000480569072860446,
		"room_8_final_two_zone_boundary_mass_kg": -0.0000337837005304209,
		"room_8_final_two_zone_opening_lower_in_kg": 0.0,
		"room_8_final_two_zone_opening_lower_out_kg": 0.0,
		"room_8_final_two_zone_opening_upper_in_kg": 0.0,
		"room_8_final_two_zone_opening_upper_out_kg": 0.0,
		"room_8_final_unburned_generation_kw": 0.0,
		"room_8_final_upper_radiative_loss_kw": 0.0,
		"room_8_final_upper_zone_energy_kj": 0.0,
		"room_8_final_upper_zone_mass_kg": 0.0000337837005254798,
		"room_8_final_ventilation_response_factor": 0.0,
		"room_8_final_visibility_m": 30.0,
		"room_8_final_wall_T_mid_c": 20.0,
		"room_8_final_wall_T_outer_c": 20.0,
		"room_8_final_wall_k_kw_m_k": -1.0,
		"room_8_final_wall_thickness_m": -1.0,
		"room_8_final_zone_total_energy_kj": 0.0,
		"room_8_final_zone_total_mass_kg": 79.8660026264191,
		"room_8_max_ceiling_jet_temp_c": 20.0,
		"room_8_max_fed": 0.000638489576758824,
		"room_8_max_fuel_objects_flaming_count": 0,
		"room_8_max_fuel_objects_heating_count": 0,
		"room_8_max_fuel_objects_pyrolyzing_count": 0,
		"room_8_max_overpressure_model_pa": 325.77128699277,
		"room_8_max_overpressure_pa": 325.77128699277,
		"room_8_max_passive_fuel_flux_kw_m2": 0.0,
		"room_8_max_passive_fuel_surface_temp_c": 20.0,
		"room_8_max_pressure_pa_therm": 325.77128699277,
		"room_8_max_unburned_generation_kw": 0.0,
		"room_8_max_upper_radiative_loss_kw": 0.0,
		"room_8_min_fire_o2_ref": 0.208999975422739,
		"room_8_min_l150_m": 2.55,
		"room_8_min_lower_zone_mass_kg": 79.8659688427185,
		"room_8_min_o2_upper": 0.208999975422739,
		"room_8_min_visibility_m": 30.0,
		"room_8_peak_burned_hrr_kw": 0.0,
		"room_8_peak_c_balance_frac": 0.0,
		"room_8_peak_co2_ppm": 1.27950582431654,
		"room_8_peak_co2_upper_ppm": 400.0,
		"room_8_peak_co_ppm": 0.141913833831153,
		"room_8_peak_co_upper_ppm": 6.87648984903864,
		"room_8_peak_hcn_ppm": 0.000764696032513437,
		"room_8_peak_hcn_upper_ppm": 0.0,
		"room_8_peak_hrr_kw": 0.0,
		"room_8_peak_pyrolysis_kw": 0.0,
		"room_8_peak_temp_upper_c": 20.0,
		"room_8_peak_temp_upper_raw_c": 20.0,
		"room_8_peak_upper_zone_mass_kg": 0.0000337837005254798,
		"room_8_peak_zone_total_energy_kj": 0.0,
		"room_upper_floor_vs_lower_floor_pressure_delta_pa": 0.0,
		"smoke_deposited_total_kg": 0.0000000000383851217835239,
		"smoke_generated_total_kg": 0.54582128758192,
		"smoke_vented_total_kg": 0.0,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.75,
		"time_room_0_fuel_pyrolysis_s": 64.333333333334,
		"time_room_0_smoke_layer_2m_s": 50.666666666667,
		"time_room_1_smoke_start_s": 69.7500000000004,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 180.000000000003
}