{
	"baseline": {
		"all_pass": true,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 751.438093095592,
				"pass": true,
				"rule": {
					"min": 600.0
				}
			},
			"room_6_final_smoke_kg": {
				"actual": 0.160938560313589,
				"pass": true,
				"rule": {
					"min": 0.05
				}
			},
			"room_upper_floor_vs_lower_floor_pressure_delta_pa": {
				"actual": 0.0,
				"pass": true,
				"rule": {
					"max": 0.0,
					"min": -2.0
				}
			},
			"time_room_6_smoke_start_s": {
				"actual": 291.91666666667,
				"pass": true,
				"rule": {
					"max": 400.0,
					"min": 200.0
				}
			},
			"time_room_6_temp_above_30_s": {
				"actual": 158.166666666667,
				"pass": true,
				"rule": {
					"max": 160.0,
					"min": 70.0
				}
			}
		}
	},
	"case": "cfast_two_floor_stairwell",
	"comparison_contract_version": 1,
	"duration_s": 600.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "upper",
	"fire_o2_mode_requested": "upper",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 5.71517164148344,
		"global_carbon_error_kg_abs": 5.71517164148344,
		"global_carbon_postclamp_excess_kg": 5.71758312811773,
		"global_carbon_preclamp_excess_kg": 5.87855290676344,
		"global_carbon_transport_residual_kg": -0.00241148663429769,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 317.848803721742,
		"peak_co_ppm_global": 5000.13137843028,
		"peak_co_upper_ppm_global": 35933.9215982278,
		"peak_global_carbon_error_kg_abs": 5.71517164148344,
		"peak_global_carbon_transport_residual_kg_abs": 0.00241148663431279,
		"peak_hrr_kw_global": 751.438093095592,
		"peak_temp_upper_c_global": 459.963237114774,
		"peak_temp_upper_raw_c_global": 459.963237114774,
		"phase3_pressure_canonical_enabled": 1.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 356.853729534036,
		"room_0_final_c_balance_frac": 0.698823229551714,
		"room_0_final_co2_ppm": 17172.9779632884,
		"room_0_final_co2_upper_ppm": 77043.4267378821,
		"room_0_final_co_ppm": 2666.23250760461,
		"room_0_final_co_upper_ppm": 22878.5746972076,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "2p_salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 470.6897879778,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 1.09628573652312,
		"room_0_final_fed_co": 1.05500016259895,
		"room_0_final_fed_hcn": 0.000420476933708231,
		"room_0_final_fed_heat": 0.0379111240767561,
		"room_0_final_fed_hypoxia": 0.00295397291369465,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.112655126830496,
		"room_0_final_fire_time_s": 293.408066181803,
		"room_0_final_flame_hrr_target_kw": 357.084285149378,
		"room_0_final_fuel_objects_flaming_count": 3,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 3022.11242527002,
		"room_0_final_hot_layer_m": 2.00025303362929,
		"room_0_final_hrr_kw": 356.853729534036,
		"room_0_final_hrr_target_kw": 357.084285149378,
		"room_0_final_layer_150c_m": 1.91811617368141,
		"room_0_final_lower_zone_energy_kj": 5311.08072860207,
		"room_0_final_lower_zone_mass_kg": 54.2757229483002,
		"room_0_final_o2": 0.159614981449073,
		"room_0_final_o2_hrr_factor": 0.259139713703302,
		"room_0_final_o2_upper": 0.112655126830496,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 86.2121663860246,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 86.2121663860246,
		"room_0_final_pyrolysis_kw": 358.751400451662,
		"room_0_final_remaining_fuel_MJ": 8302.1124226491,
		"room_0_final_retained_unburned_MJ": 0.0137236757126035,
		"room_0_final_smoke_kg": 2.15276590439254,
		"room_0_final_smoke_layer_m": 1.98354778919281,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 47.958202200068,
		"room_0_final_temp_at_0_5m_c": 117.853707700238,
		"room_0_final_temp_at_0_9m_c": 117.853707700238,
		"room_0_final_temp_at_1_0m_c": 117.853707700238,
		"room_0_final_temp_at_1_1m_c": 117.853707700238,
		"room_0_final_temp_at_1_5m_c": 117.853707700238,
		"room_0_final_temp_at_1_8m_c": 117.853707700238,
		"room_0_final_temp_at_2_2m_c": 343.6143046791,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 343.6143046791,
		"room_0_final_two_zone_boundary_energy_kj": -15831.2924354683,
		"room_0_final_two_zone_boundary_mass_kg": 92.0642365888383,
		"room_0_final_two_zone_opening_lower_in_kg": 802.753924110048,
		"room_0_final_two_zone_opening_lower_out_kg": 802.753924110047,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 0.500134590685201,
		"room_0_final_upper_radiative_loss_kw": 99.003750282443,
		"room_0_final_upper_zone_energy_kj": 3617.05589556195,
		"room_0_final_upper_zone_mass_kg": 11.1770581314342,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.00321962687719675,
		"room_0_final_wall_T_mid_c": 24.174023348393,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 8928.13662416402,
		"room_0_final_zone_total_mass_kg": 65.4527810797344,
		"room_0_max_ceiling_jet_temp_c": 87.7854805257844,
		"room_0_max_fed": 1.09628573652312,
		"room_0_max_fuel_objects_flaming_count": 3,
		"room_0_max_fuel_objects_heating_count": 2,
		"room_0_max_fuel_objects_pyrolyzing_count": 2,
		"room_0_max_overpressure_model_pa": 380.43965909095,
		"room_0_max_overpressure_pa": 380.43965909095,
		"room_0_max_passive_fuel_flux_kw_m2": 4.71961755810229,
		"room_0_max_passive_fuel_surface_temp_c": 406.895484144883,
		"room_0_max_pressure_pa_therm": 380.43965909095,
		"room_0_max_unburned_generation_kw": 2.61287181011921,
		"room_0_max_upper_radiative_loss_kw": 317.848803721742,
		"room_0_min_fire_o2_ref": 0.103712961561167,
		"room_0_min_l150_m": 1.91591942676685,
		"room_0_min_lower_zone_mass_kg": 53.515312164264,
		"room_0_min_o2_upper": 0.103712961561167,
		"room_0_min_visibility_m": 0.00312564222057502,
		"room_0_peak_burned_hrr_kw": 751.438093095592,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 30467.0900339839,
		"room_0_peak_co2_upper_ppm": 123031.842307289,
		"room_0_peak_co_ppm": 3954.63321479923,
		"room_0_peak_co_upper_ppm": 35933.9215982278,
		"room_0_peak_hcn_ppm": 114.704142808906,
		"room_0_peak_hcn_upper_ppm": 1021.07686335794,
		"room_0_peak_hrr_kw": 751.438093095592,
		"room_0_peak_pyrolysis_kw": 786.6461874808,
		"room_0_peak_temp_upper_c": 459.963237114774,
		"room_0_peak_temp_upper_raw_c": 459.963237114774,
		"room_0_peak_upper_zone_mass_kg": 22.990483312375,
		"room_0_peak_zone_total_energy_kj": 9312.0931476984,
		"room_6_final_bud_cum_e_fire_kj": 0.0,
		"room_6_final_bud_cum_q_residual_kj": 0.0,
		"room_6_final_bud_cum_residual_frac": 0.0,
		"room_6_final_bud_e_fire_kj": 0.0,
		"room_6_final_bud_q_residual_kj": 0.0,
		"room_6_final_bud_residual_frac": 0.0,
		"room_6_final_burned_hrr_kw": 0.0,
		"room_6_final_c_balance_frac": 0.0,
		"room_6_final_co2_ppm": 5837.1753970861,
		"room_6_final_co2_upper_ppm": 404.387815940311,
		"room_6_final_co_ppm": 940.285208089338,
		"room_6_final_co_upper_ppm": 4674.87836788667,
		"room_6_final_dominant_fuel_object_exposure_s": 0.0,
		"room_6_final_dominant_fuel_object_id": "room_proxy_6",
		"room_6_final_dominant_fuel_object_remaining_MJ": 650.0,
		"room_6_final_dominant_fuel_object_state": "cold",
		"room_6_final_fed": 0.173506520847856,
		"room_6_final_fed_co": 0.162070088378102,
		"room_6_final_fed_hcn": 0.00805668724100613,
		"room_6_final_fed_heat": 0.0,
		"room_6_final_fed_hypoxia": 0.00337974522874816,
		"room_6_final_fire_o2_min_ref": 0.0,
		"room_6_final_fire_o2_ref": 0.199546564484961,
		"room_6_final_fire_time_s": 0.0,
		"room_6_final_flame_hrr_target_kw": 0.0,
		"room_6_final_fuel_objects_flaming_count": 0,
		"room_6_final_fuel_objects_heating_count": 0,
		"room_6_final_fuel_objects_pyrolyzing_count": 0,
		"room_6_final_fuel_objects_remaining_MJ": 650.0,
		"room_6_final_hot_layer_m": 2.03108318016408,
		"room_6_final_hrr_kw": 0.0,
		"room_6_final_hrr_target_kw": 0.0,
		"room_6_final_layer_150c_m": 2.54999978499806,
		"room_6_final_lower_zone_energy_kj": 28.3637001274728,
		"room_6_final_lower_zone_mass_kg": 31.4906525268177,
		"room_6_final_o2": 0.196748048366302,
		"room_6_final_o2_hrr_factor": 1.0,
		"room_6_final_o2_upper": 0.199546564484961,
		"room_6_final_outside_open_path_factor": 0.0,
		"room_6_final_overpressure_model_pa": 86.2121663860246,
		"room_6_final_pool_release_hrr_target_kw": 0.0,
		"room_6_final_pressure_pa_therm": 86.2121663860246,
		"room_6_final_pyrolysis_kw": 0.0,
		"room_6_final_remaining_fuel_MJ": 650.0,
		"room_6_final_retained_unburned_MJ": 0.0,
		"room_6_final_smoke_kg": 0.160938560313589,
		"room_6_final_smoke_layer_m": 2.02803559268919,
		"room_6_final_smolder_hrr_target_kw": 0.0,
		"room_6_final_temp_at_0_1m_c": 20.9007022037196,
		"room_6_final_temp_at_0_5m_c": 20.9007022037196,
		"room_6_final_temp_at_0_9m_c": 20.9007022037196,
		"room_6_final_temp_at_1_0m_c": 20.9007022037196,
		"room_6_final_temp_at_1_1m_c": 20.9007022037196,
		"room_6_final_temp_at_1_5m_c": 20.9007022037196,
		"room_6_final_temp_at_1_8m_c": 20.9007022037196,
		"room_6_final_temp_at_2_2m_c": 23.5253663856964,
		"room_6_final_temp_upper_clamp_count": 0,
		"room_6_final_temp_upper_clamp_time_s": 0.0,
		"room_6_final_temp_upper_clamped": false,
		"room_6_final_temp_upper_raw_c": 23.5253663856964,
		"room_6_final_two_zone_boundary_energy_kj": -242.119817150968,
		"room_6_final_two_zone_boundary_mass_kg": -7.67069391098281,
		"room_6_final_two_zone_opening_lower_in_kg": 427.244858813033,
		"room_6_final_two_zone_opening_lower_out_kg": 449.649696922004,
		"room_6_final_two_zone_opening_upper_in_kg": 0.0,
		"room_6_final_two_zone_opening_upper_out_kg": 0.0,
		"room_6_final_unburned_generation_kw": 0.0,
		"room_6_final_upper_radiative_loss_kw": 0.0,
		"room_6_final_upper_zone_energy_kj": 28.1123201946351,
		"room_6_final_upper_zone_mass_kg": 7.97429745421531,
		"room_6_final_ventilation_response_factor": 0.0,
		"room_6_final_visibility_m": 0.0144939849520274,
		"room_6_final_wall_T_mid_c": 20.0608279563105,
		"room_6_final_wall_T_outer_c": 20.0,
		"room_6_final_wall_k_kw_m_k": -1.0,
		"room_6_final_wall_thickness_m": -1.0,
		"room_6_final_zone_total_energy_kj": 56.476020322108,
		"room_6_final_zone_total_mass_kg": 39.464949981033,
		"room_6_max_ceiling_jet_temp_c": 120.0,
		"room_6_max_fed": 0.173506520847856,
		"room_6_max_fuel_objects_flaming_count": 0,
		"room_6_max_fuel_objects_heating_count": 0,
		"room_6_max_fuel_objects_pyrolyzing_count": 0,
		"room_6_max_overpressure_model_pa": 380.43965909095,
		"room_6_max_overpressure_pa": 380.43965909095,
		"room_6_max_passive_fuel_flux_kw_m2": 0.840278350530193,
		"room_6_max_passive_fuel_surface_temp_c": 21.5919681811415,
		"room_6_max_pressure_pa_therm": 380.43965909095,
		"room_6_max_unburned_generation_kw": 0.0,
		"room_6_max_upper_radiative_loss_kw": 0.418307078196014,
		"room_6_min_fire_o2_ref": 0.199546564484961,
		"room_6_min_l150_m": 2.54998892384667,
		"room_6_min_lower_zone_mass_kg": 29.9324075926626,
		"room_6_min_o2_upper": 0.199546564484961,
		"room_6_min_visibility_m": 0.00646653785507788,
		"room_6_peak_burned_hrr_kw": 0.0,
		"room_6_peak_c_balance_frac": 0.0,
		"room_6_peak_co2_ppm": 8062.7280305221,
		"room_6_peak_co2_upper_ppm": 405.250758624335,
		"room_6_peak_co_ppm": 1384.85848974885,
		"room_6_peak_co_upper_ppm": 8338.86832934137,
		"room_6_peak_hcn_ppm": 19.2930875648834,
		"room_6_peak_hcn_upper_ppm": 19.3087827760621,
		"room_6_peak_hrr_kw": 0.0,
		"room_6_peak_pyrolysis_kw": 0.0,
		"room_6_peak_temp_upper_c": 120.0,
		"room_6_peak_temp_upper_raw_c": 120.0,
		"room_6_peak_upper_zone_mass_kg": 9.32337936227047,
		"room_6_peak_zone_total_energy_kj": 150.839859576044,
		"room_8_final_bud_cum_e_fire_kj": 0.0,
		"room_8_final_bud_cum_q_residual_kj": 0.0,
		"room_8_final_bud_cum_residual_frac": 0.0,
		"room_8_final_bud_e_fire_kj": 0.0,
		"room_8_final_bud_q_residual_kj": 0.0,
		"room_8_final_bud_residual_frac": 0.0,
		"room_8_final_burned_hrr_kw": 0.0,
		"room_8_final_c_balance_frac": 0.0,
		"room_8_final_co2_ppm": 1025.07589040782,
		"room_8_final_co2_upper_ppm": 400.0,
		"room_8_final_co_ppm": 104.501224659073,
		"room_8_final_co_upper_ppm": 784.879563111575,
		"room_8_final_dominant_fuel_object_exposure_s": 0.0,
		"room_8_final_dominant_fuel_object_id": "2p_principal_cama",
		"room_8_final_dominant_fuel_object_remaining_MJ": 1200.0,
		"room_8_final_dominant_fuel_object_state": "cold",
		"room_8_final_fed": 0.00874585883848507,
		"room_8_final_fed_co": 0.00581318574564137,
		"room_8_final_fed_hcn": 0.000230111862603776,
		"room_8_final_fed_heat": 0.0,
		"room_8_final_fed_hypoxia": 0.00270256123023993,
		"room_8_final_fire_o2_min_ref": 0.0,
		"room_8_final_fire_o2_ref": 0.208899066107981,
		"room_8_final_fire_time_s": 0.0,
		"room_8_final_flame_hrr_target_kw": 0.0,
		"room_8_final_fuel_objects_flaming_count": 0,
		"room_8_final_fuel_objects_heating_count": 0,
		"room_8_final_fuel_objects_pyrolyzing_count": 0,
		"room_8_final_fuel_objects_remaining_MJ": 2100.0,
		"room_8_final_hot_layer_m": 2.21208507579435,
		"room_8_final_hrr_kw": 0.0,
		"room_8_final_hrr_target_kw": 0.0,
		"room_8_final_layer_150c_m": 2.55,
		"room_8_final_lower_zone_energy_kj": 0.139499567259305,
		"room_8_final_lower_zone_mass_kg": 69.2820309881348,
		"room_8_final_o2": 0.20865827588611,
		"room_8_final_o2_hrr_factor": 1.0,
		"room_8_final_o2_upper": 0.208899066107981,
		"room_8_final_outside_open_path_factor": 0.0,
		"room_8_final_overpressure_model_pa": 86.2121663860246,
		"room_8_final_pool_release_hrr_target_kw": 0.0,
		"room_8_final_pressure_pa_therm": 86.2121663860246,
		"room_8_final_pyrolysis_kw": 0.0,
		"room_8_final_remaining_fuel_MJ": 2100.0,
		"room_8_final_retained_unburned_MJ": 0.0,
		"room_8_final_smoke_kg": 0.0375716225820624,
		"room_8_final_smoke_layer_m": 2.21112074700641,
		"room_8_final_smolder_hrr_target_kw": 0.0,
		"room_8_final_temp_at_0_1m_c": 20.0020135028559,
		"room_8_final_temp_at_0_5m_c": 20.0020135028559,
		"room_8_final_temp_at_0_9m_c": 20.0020135028559,
		"room_8_final_temp_at_1_0m_c": 20.0020135028559,
		"room_8_final_temp_at_1_1m_c": 20.0020135028559,
		"room_8_final_temp_at_1_5m_c": 20.0020135028559,
		"room_8_final_temp_at_1_8m_c": 20.0020135028559,
		"room_8_final_temp_at_2_2m_c": 20.0037863061032,
		"room_8_final_temp_upper_clamp_count": 0,
		"room_8_final_temp_upper_clamp_time_s": 0.0,
		"room_8_final_temp_upper_clamped": false,
		"room_8_final_temp_upper_raw_c": 20.0061596281646,
		"room_8_final_two_zone_boundary_energy_kj": -0.0141118626389775,
		"room_8_final_two_zone_boundary_mass_kg": -10.5839716382842,
		"room_8_final_two_zone_opening_lower_in_kg": 0.0,
		"room_8_final_two_zone_opening_lower_out_kg": 0.0,
		"room_8_final_two_zone_opening_upper_in_kg": 0.0,
		"room_8_final_two_zone_opening_upper_out_kg": 0.0,
		"room_8_final_unburned_generation_kw": 0.0,
		"room_8_final_upper_radiative_loss_kw": 0.0,
		"room_8_final_upper_zone_energy_kj": 0.0651890289073546,
		"room_8_final_upper_zone_mass_kg": 10.5832733998528,
		"room_8_final_ventilation_response_factor": 0.0,
		"room_8_final_visibility_m": 0.0811759825005755,
		"room_8_final_wall_T_mid_c": 20.0000396540685,
		"room_8_final_wall_T_outer_c": 20.0,
		"room_8_final_wall_k_kw_m_k": -1.0,
		"room_8_final_wall_thickness_m": -1.0,
		"room_8_final_zone_total_energy_kj": 0.20468859616666,
		"room_8_final_zone_total_mass_kg": 79.8653043879877,
		"room_8_max_ceiling_jet_temp_c": 21.0356637681715,
		"room_8_max_fed": 0.00874585883848507,
		"room_8_max_fuel_objects_flaming_count": 0,
		"room_8_max_fuel_objects_heating_count": 0,
		"room_8_max_fuel_objects_pyrolyzing_count": 0,
		"room_8_max_overpressure_model_pa": 380.43965909095,
		"room_8_max_overpressure_pa": 380.43965909095,
		"room_8_max_passive_fuel_flux_kw_m2": 0.00038983271747416,
		"room_8_max_passive_fuel_surface_temp_c": 20.0126636138584,
		"room_8_max_pressure_pa_therm": 380.43965909095,
		"room_8_max_unburned_generation_kw": 0.0,
		"room_8_max_upper_radiative_loss_kw": 0.0,
		"room_8_min_fire_o2_ref": 0.208899066107981,
		"room_8_min_l150_m": 2.55,
		"room_8_min_lower_zone_mass_kg": 69.2820309881348,
		"room_8_min_o2_upper": 0.208899066107981,
		"room_8_min_visibility_m": 0.0811759825005755,
		"room_8_peak_burned_hrr_kw": 0.0,
		"room_8_peak_c_balance_frac": 0.0,
		"room_8_peak_co2_ppm": 1025.07589040782,
		"room_8_peak_co2_upper_ppm": 400.0,
		"room_8_peak_co_ppm": 104.501224659073,
		"room_8_peak_co_upper_ppm": 784.879563111575,
		"room_8_peak_hcn_ppm": 1.07703426943248,
		"room_8_peak_hcn_upper_ppm": 0.472510483000088,
		"room_8_peak_hrr_kw": 0.0,
		"room_8_peak_pyrolysis_kw": 0.0,
		"room_8_peak_temp_upper_c": 21.0356637681715,
		"room_8_peak_temp_upper_raw_c": 21.0356637681715,
		"room_8_peak_upper_zone_mass_kg": 10.5832733998528,
		"room_8_peak_zone_total_energy_kj": 0.221411124515386,
		"room_upper_floor_vs_lower_floor_pressure_delta_pa": 0.0,
		"smoke_deposited_total_kg": 0.0000000000383851217835239,
		"smoke_generated_total_kg": 7.94653652132412,
		"smoke_vented_total_kg": 0.0,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.75,
		"time_room_0_fuel_pyrolysis_s": 64.333333333334,
		"time_room_0_smoke_layer_2m_s": 50.666666666667,
		"time_room_1_smoke_start_s": 69.7500000000004,
		"time_room_6_smoke_start_s": 291.91666666667,
		"time_room_6_temp_above_30_s": 158.166666666667,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327
}