{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 850.780031336204,
				"pass": true,
				"rule": {
					"min": 600.0
				}
			},
			"room_6_final_smoke_kg": {
				"actual": 1.30754520926612,
				"pass": true,
				"rule": {
					"min": 0.05
				}
			},
			"room_upper_floor_vs_lower_floor_pressure_delta_pa": {
				"actual": 0.0,
				"pass": true,
				"rule": {
					"max": 0.0,
					"min": -2.0
				}
			},
			"time_room_6_smoke_start_s": {
				"actual": 263.166666666677,
				"pass": true,
				"rule": {
					"max": 400.0,
					"min": 200.0
				}
			},
			"time_room_6_temp_above_30_s": {
				"actual": null,
				"pass": false,
				"rule": {
					"max": 160.0,
					"min": 70.0
				}
			}
		}
	},
	"case": "cfast_two_floor_stairwell",
	"comparison_contract_version": 1,
	"duration_s": 600.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 10.0557830634156,
		"global_carbon_error_kg_abs": 10.0557830634156,
		"global_carbon_postclamp_excess_kg": 10.0582151759544,
		"global_carbon_preclamp_excess_kg": 10.0582151759544,
		"global_carbon_transport_residual_kg": -0.0024321125388127,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 536.034938671813,
		"peak_co_ppm_global": 8358.77210161441,
		"peak_co_upper_ppm_global": 428007.978032427,
		"peak_global_carbon_error_kg_abs": 10.0557830634156,
		"peak_global_carbon_transport_residual_kg_abs": 0.00243211253885445,
		"peak_hrr_kw_global": 850.780031336204,
		"peak_temp_upper_c_global": 540.875193555075,
		"peak_temp_upper_raw_c_global": 540.875193555075,
		"phase3_pressure_canonical_enabled": 1.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 536.817941052035,
		"room_0_final_c_balance_frac": 0.739568494751893,
		"room_0_final_co2_ppm": 15804.2778508144,
		"room_0_final_co2_upper_ppm": 52193.6744061509,
		"room_0_final_co_ppm": 2524.2465137291,
		"room_0_final_co_upper_ppm": 57076.5034045021,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "2p_salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 436.903680384799,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 1.33006469107206,
		"room_0_final_fed_co": 1.00174468783861,
		"room_0_final_fed_hcn": 0.0012618295443215,
		"room_0_final_fed_heat": 0.32354661297819,
		"room_0_final_fed_hypoxia": 0.00351156071094677,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.119882811846504,
		"room_0_final_fire_time_s": 343.831913255022,
		"room_0_final_flame_hrr_target_kw": 491.094921883595,
		"room_0_final_fuel_objects_flaming_count": 3,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 2883.20539060801,
		"room_0_final_hot_layer_m": 2.36239398345065,
		"room_0_final_hrr_kw": 536.817941052035,
		"room_0_final_hrr_target_kw": 491.094921883595,
		"room_0_final_layer_150c_m": 2.33256853801772,
		"room_0_final_lower_zone_energy_kj": 3539.14741191259,
		"room_0_final_lower_zone_mass_kg": 73.4269220956426,
		"room_0_final_o2": 0.119891055757516,
		"room_0_final_o2_hrr_factor": 0.198756202480675,
		"room_0_final_o2_upper": 0.00123787068221307,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 197.51779951279,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 197.51779951279,
		"room_0_final_pyrolysis_kw": 509.994818851233,
		"room_0_final_remaining_fuel_MJ": 8163.20538798714,
		"room_0_final_retained_unburned_MJ": 0.055373033628552,
		"room_0_final_smoke_kg": 2.10678014845425,
		"room_0_final_smoke_layer_m": 1.97298460574617,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 42.9287185144062,
		"room_0_final_temp_at_0_5m_c": 68.1995882559622,
		"room_0_final_temp_at_0_9m_c": 68.1995882559622,
		"room_0_final_temp_at_1_0m_c": 68.1995882559622,
		"room_0_final_temp_at_1_1m_c": 68.1995882559622,
		"room_0_final_temp_at_1_5m_c": 68.1995882559622,
		"room_0_final_temp_at_1_8m_c": 68.1995882559622,
		"room_0_final_temp_at_2_2m_c": 68.1995882559622,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 446.245283475081,
		"room_0_final_two_zone_boundary_energy_kj": -8966.08393389131,
		"room_0_final_two_zone_boundary_mass_kg": 67.1498481271582,
		"room_0_final_two_zone_opening_lower_in_kg": 441.361288896205,
		"room_0_final_two_zone_opening_lower_out_kg": 441.361288896205,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 5.66996909029134,
		"room_0_final_upper_radiative_loss_kw": 244.404905679058,
		"room_0_final_upper_zone_energy_kj": 1807.97511019997,
		"room_0_final_upper_zone_mass_kg": 4.24163077057407,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.00334204785377779,
		"room_0_final_wall_T_mid_c": 22.4411085152244,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 5347.12252211256,
		"room_0_final_zone_total_mass_kg": 77.6685528662167,
		"room_0_max_ceiling_jet_temp_c": 93.6353009726227,
		"room_0_max_fed": 1.33006469107206,
		"room_0_max_fuel_objects_flaming_count": 3,
		"room_0_max_fuel_objects_heating_count": 2,
		"room_0_max_fuel_objects_pyrolyzing_count": 2,
		"room_0_max_overpressure_model_pa": 489.810880172829,
		"room_0_max_overpressure_pa": 489.810880172829,
		"room_0_max_passive_fuel_flux_kw_m2": 5.05862043335854,
		"room_0_max_passive_fuel_surface_temp_c": 508.927924142728,
		"room_0_max_pressure_pa_therm": 489.810880172829,
		"room_0_max_unburned_generation_kw": 5.67915313638821,
		"room_0_max_upper_radiative_loss_kw": 536.034938671813,
		"room_0_min_fire_o2_ref": 0.119210728715399,
		"room_0_min_l150_m": 1.92594914070705,
		"room_0_min_lower_zone_mass_kg": 54.1236629313587,
		"room_0_min_o2_upper": 0.00123123419740587,
		"room_0_min_visibility_m": 0.00332862710676023,
		"room_0_peak_burned_hrr_kw": 850.780031336204,
		"room_0_peak_c_balance_frac": 0.887337336503997,
		"room_0_peak_co2_ppm": 41471.7982803002,
		"room_0_peak_co2_upper_ppm": 123355.538505969,
		"room_0_peak_co_ppm": 5032.2088103529,
		"room_0_peak_co_upper_ppm": 428007.978032427,
		"room_0_peak_hcn_ppm": 128.556088294736,
		"room_0_peak_hcn_upper_ppm": 17411.9021840608,
		"room_0_peak_hrr_kw": 850.780031336204,
		"room_0_peak_pyrolysis_kw": 855.876043181653,
		"room_0_peak_temp_upper_c": 540.875193555075,
		"room_0_peak_temp_upper_raw_c": 540.875193555075,
		"room_0_peak_upper_zone_mass_kg": 22.989032522814,
		"room_0_peak_zone_total_energy_kj": 9824.75588306286,
		"room_6_final_bud_cum_e_fire_kj": 0.0,
		"room_6_final_bud_cum_q_residual_kj": 0.0,
		"room_6_final_bud_cum_residual_frac": 0.0,
		"room_6_final_bud_e_fire_kj": 0.0,
		"room_6_final_bud_q_residual_kj": 0.0,
		"room_6_final_bud_residual_frac": 0.0,
		"room_6_final_burned_hrr_kw": 0.0,
		"room_6_final_c_balance_frac": 0.0,
		"room_6_final_co2_ppm": 45490.8638338465,
		"room_6_final_co2_upper_ppm": 400.000848545407,
		"room_6_final_co_ppm": 5907.34813018868,
		"room_6_final_co_upper_ppm": 31290.9742636701,
		"room_6_final_dominant_fuel_object_exposure_s": 0.0,
		"room_6_final_dominant_fuel_object_id": "room_proxy_6",
		"room_6_final_dominant_fuel_object_remaining_MJ": 650.0,
		"room_6_final_dominant_fuel_object_state": "cold",
		"room_6_final_fed": 1.37261651183881,
		"room_6_final_fed_co": 1.18626141743433,
		"room_6_final_fed_hcn": 0.182685467079314,
		"room_6_final_fed_heat": 0.0,
		"room_6_final_fed_hypoxia": 0.00366962732515698,
		"room_6_final_fire_o2_min_ref": 0.0,
		"room_6_final_fire_o2_ref": 0.196334398893009,
		"room_6_final_fire_time_s": 0.0,
		"room_6_final_flame_hrr_target_kw": 0.0,
		"room_6_final_fuel_objects_flaming_count": 0,
		"room_6_final_fuel_objects_heating_count": 0,
		"room_6_final_fuel_objects_pyrolyzing_count": 0,
		"room_6_final_fuel_objects_remaining_MJ": 650.0,
		"room_6_final_hot_layer_m": 2.06840508661803,
		"room_6_final_hrr_kw": 0.0,
		"room_6_final_hrr_target_kw": 0.0,
		"room_6_final_layer_150c_m": 2.55,
		"room_6_final_lower_zone_energy_kj": 3.65118280210076,
		"room_6_final_lower_zone_mass_kg": 32.1553827549504,
		"room_6_final_o2": 0.187789872722045,
		"room_6_final_o2_hrr_factor": 1.0,
		"room_6_final_o2_upper": 0.197063192164875,
		"room_6_final_outside_open_path_factor": 0.0,
		"room_6_final_overpressure_model_pa": 197.51779951279,
		"room_6_final_pool_release_hrr_target_kw": 0.0,
		"room_6_final_pressure_pa_therm": 197.51779951279,
		"room_6_final_pyrolysis_kw": 0.0,
		"room_6_final_remaining_fuel_MJ": 650.0,
		"room_6_final_retained_unburned_MJ": 0.0,
		"room_6_final_smoke_kg": 1.30754520926612,
		"room_6_final_smoke_layer_m": 1.98927643688345,
		"room_6_final_smolder_hrr_target_kw": 0.0,
		"room_6_final_temp_at_0_1m_c": 20.113548105769,
		"room_6_final_temp_at_0_5m_c": 20.113548105769,
		"room_6_final_temp_at_0_9m_c": 20.113548105769,
		"room_6_final_temp_at_1_0m_c": 20.113548105769,
		"room_6_final_temp_at_1_1m_c": 20.113548105769,
		"room_6_final_temp_at_1_5m_c": 20.113548105769,
		"room_6_final_temp_at_1_8m_c": 20.113548105769,
		"room_6_final_temp_at_2_2m_c": 20.1135783010846,
		"room_6_final_temp_upper_clamp_count": 0,
		"room_6_final_temp_upper_clamp_time_s": 0.0,
		"room_6_final_temp_upper_clamped": false,
		"room_6_final_temp_upper_raw_c": 20.1135783010846,
		"room_6_final_two_zone_boundary_energy_kj": -21.2620538185056,
		"room_6_final_two_zone_boundary_mass_kg": -7.50221952127946,
		"room_6_final_two_zone_opening_lower_in_kg": 90.297581438644,
		"room_6_final_two_zone_opening_lower_out_kg": 687.696294090351,
		"room_6_final_two_zone_opening_upper_in_kg": 0.0,
		"room_6_final_two_zone_opening_upper_out_kg": 0.0,
		"room_6_final_unburned_generation_kw": 0.0,
		"room_6_final_upper_radiative_loss_kw": 0.0,
		"room_6_final_upper_zone_energy_kj": 0.850345271482882,
		"room_6_final_upper_zone_mass_kg": 7.48686380552394,
		"room_6_final_ventilation_response_factor": 0.0,
		"room_6_final_visibility_m": 0.00191645718583431,
		"room_6_final_wall_T_mid_c": 20.0203202106158,
		"room_6_final_wall_T_outer_c": 20.0,
		"room_6_final_wall_k_kw_m_k": -1.0,
		"room_6_final_wall_thickness_m": -1.0,
		"room_6_final_zone_total_energy_kj": 4.50152807358364,
		"room_6_final_zone_total_mass_kg": 39.6422465604744,
		"room_6_max_ceiling_jet_temp_c": 23.2853737181004,
		"room_6_max_fed": 1.37261651183881,
		"room_6_max_fuel_objects_flaming_count": 0,
		"room_6_max_fuel_objects_heating_count": 0,
		"room_6_max_fuel_objects_pyrolyzing_count": 0,
		"room_6_max_overpressure_model_pa": 489.810880172829,
		"room_6_max_overpressure_pa": 489.810880172829,
		"room_6_max_passive_fuel_flux_kw_m2": 0.00817424469005906,
		"room_6_max_passive_fuel_surface_temp_c": 20.5251073153789,
		"room_6_max_pressure_pa_therm": 489.810880172829,
		"room_6_max_unburned_generation_kw": 0.0,
		"room_6_max_upper_radiative_loss_kw": 0.0,
		"room_6_min_fire_o2_ref": 0.196334398893009,
		"room_6_min_l150_m": 2.55,
		"room_6_min_lower_zone_mass_kg": 30.3999164690765,
		"room_6_min_o2_upper": 0.197063192164875,
		"room_6_min_visibility_m": 0.00191293303962583,
		"room_6_peak_burned_hrr_kw": 0.0,
		"room_6_peak_c_balance_frac": 0.0,
		"room_6_peak_co2_ppm": 47576.6292030446,
		"room_6_peak_co2_upper_ppm": 407.583231600952,
		"room_6_peak_co_ppm": 6085.87268217699,
		"room_6_peak_co_upper_ppm": 31299.7937321368,
		"room_6_peak_hcn_ppm": 186.661221189268,
		"room_6_peak_hcn_upper_ppm": 43.4640523509824,
		"room_6_peak_hrr_kw": 0.0,
		"room_6_peak_pyrolysis_kw": 0.0,
		"room_6_peak_temp_upper_c": 23.2853737181004,
		"room_6_peak_temp_upper_raw_c": 23.2853737181004,
		"room_6_peak_upper_zone_mass_kg": 9.18080392804701,
		"room_6_peak_zone_total_energy_kj": 42.4656016623739,
		"room_8_final_bud_cum_e_fire_kj": 0.0,
		"room_8_final_bud_cum_q_residual_kj": 0.0,
		"room_8_final_bud_cum_residual_frac": 0.0,
		"room_8_final_bud_e_fire_kj": 0.0,
		"room_8_final_bud_q_residual_kj": 0.0,
		"room_8_final_bud_residual_frac": 0.0,
		"room_8_final_burned_hrr_kw": 0.0,
		"room_8_final_c_balance_frac": 0.0,
		"room_8_final_co2_ppm": 1140.7426251656,
		"room_8_final_co2_upper_ppm": 400.0,
		"room_8_final_co_ppm": 121.401190755727,
		"room_8_final_co_upper_ppm": 4727.47633930316,
		"room_8_final_dominant_fuel_object_exposure_s": 0.0,
		"room_8_final_dominant_fuel_object_id": "2p_principal_cama",
		"room_8_final_dominant_fuel_object_remaining_MJ": 1200.0,
		"room_8_final_dominant_fuel_object_state": "cold",
		"room_8_final_fed": 0.0111773598236837,
		"room_8_final_fed_co": 0.00782579323687885,
		"room_8_final_fed_hcn": 0.000647301234046595,
		"room_8_final_fed_heat": 0.0,
		"room_8_final_fed_hypoxia": 0.00270426535275831,
		"room_8_final_fire_o2_min_ref": 0.0,
		"room_8_final_fire_o2_ref": 0.208809169582693,
		"room_8_final_fire_time_s": 0.0,
		"room_8_final_flame_hrr_target_kw": 0.0,
		"room_8_final_fuel_objects_flaming_count": 0,
		"room_8_final_fuel_objects_heating_count": 0,
		"room_8_final_fuel_objects_pyrolyzing_count": 0,
		"room_8_final_fuel_objects_remaining_MJ": 2100.0,
		"room_8_final_hot_layer_m": 2.48564048963074,
		"room_8_final_hrr_kw": 0.0,
		"room_8_final_hrr_target_kw": 0.0,
		"room_8_final_layer_150c_m": 2.55,
		"room_8_final_lower_zone_energy_kj": 0.00647684606525953,
		"room_8_final_lower_zone_mass_kg": 77.8502406013997,
		"room_8_final_o2": 0.208571138573652,
		"room_8_final_o2_hrr_factor": 1.0,
		"room_8_final_o2_upper": 0.208847491974976,
		"room_8_final_outside_open_path_factor": 0.0,
		"room_8_final_overpressure_model_pa": 197.51779951279,
		"room_8_final_pool_release_hrr_target_kw": 0.0,
		"room_8_final_pressure_pa_therm": 197.51779951279,
		"room_8_final_pyrolysis_kw": 0.0,
		"room_8_final_remaining_fuel_MJ": 2100.0,
		"room_8_final_retained_unburned_MJ": 0.0,
		"room_8_final_smoke_kg": 0.0436018498894965,
		"room_8_final_smoke_layer_m": 2.48546854657527,
		"room_8_final_smolder_hrr_target_kw": 0.0,
		"room_8_final_temp_at_0_1m_c": 20.0000831962241,
		"room_8_final_temp_at_0_5m_c": 20.0000831962241,
		"room_8_final_temp_at_0_9m_c": 20.0000831962241,
		"room_8_final_temp_at_1_0m_c": 20.0000831962241,
		"room_8_final_temp_at_1_1m_c": 20.0000831962241,
		"room_8_final_temp_at_1_5m_c": 20.0000831962241,
		"room_8_final_temp_at_1_8m_c": 20.0000831962241,
		"room_8_final_temp_at_2_2m_c": 20.0000831962241,
		"room_8_final_temp_upper_clamp_count": 0,
		"room_8_final_temp_upper_clamp_time_s": 0.0,
		"room_8_final_temp_upper_clamped": false,
		"room_8_final_temp_upper_raw_c": 20.0005937672252,
		"room_8_final_two_zone_boundary_energy_kj": -0.000207306709111038,
		"room_8_final_two_zone_boundary_mass_kg": -2.01576202501934,
		"room_8_final_two_zone_opening_lower_in_kg": 0.0,
		"room_8_final_two_zone_opening_lower_out_kg": 0.0,
		"room_8_final_two_zone_opening_upper_in_kg": 0.0,
		"room_8_final_two_zone_opening_upper_out_kg": 0.0,
		"room_8_final_unburned_generation_kw": 0.0,
		"room_8_final_upper_radiative_loss_kw": 0.0,
		"room_8_final_upper_zone_energy_kj": 0.00119687788125951,
		"room_8_final_upper_zone_mass_kg": 2.01573584823631,
		"room_8_final_ventilation_response_factor": 0.0,
		"room_8_final_visibility_m": 0.526353831612238,
		"room_8_final_wall_T_mid_c": 20.0000016820153,
		"room_8_final_wall_T_outer_c": 20.0,
		"room_8_final_wall_k_kw_m_k": -1.0,
		"room_8_final_wall_thickness_m": -1.0,
		"room_8_final_zone_total_energy_kj": 0.00767372394651904,
		"room_8_final_zone_total_mass_kg": 79.865976449636,
		"room_8_max_ceiling_jet_temp_c": 20.0145827315374,
		"room_8_max_fed": 0.0111773598236837,
		"room_8_max_fuel_objects_flaming_count": 0,
		"room_8_max_fuel_objects_heating_count": 0,
		"room_8_max_fuel_objects_pyrolyzing_count": 0,
		"room_8_max_overpressure_model_pa": 489.810880172829,
		"room_8_max_overpressure_pa": 489.810880172829,
		"room_8_max_passive_fuel_flux_kw_m2": 0.00000549802888301892,
		"room_8_max_passive_fuel_surface_temp_c": 20.0003785405325,
		"room_8_max_pressure_pa_therm": 489.810880172829,
		"room_8_max_unburned_generation_kw": 0.0,
		"room_8_max_upper_radiative_loss_kw": 0.0,
		"room_8_min_fire_o2_ref": 0.208809169582693,
		"room_8_min_l150_m": 2.55,
		"room_8_min_lower_zone_mass_kg": 77.8502406013997,
		"room_8_min_o2_upper": 0.208847491974976,
		"room_8_min_visibility_m": 0.526353831612238,
		"room_8_peak_burned_hrr_kw": 0.0,
		"room_8_peak_c_balance_frac": 0.0,
		"room_8_peak_co2_ppm": 1140.7426251656,
		"room_8_peak_co2_upper_ppm": 400.0,
		"room_8_peak_co_ppm": 121.401190755727,
		"room_8_peak_co_upper_ppm": 4727.47633930316,
		"room_8_peak_hcn_ppm": 2.37297782201914,
		"room_8_peak_hcn_upper_ppm": 1.40989631346911,
		"room_8_peak_hrr_kw": 0.0,
		"room_8_peak_pyrolysis_kw": 0.0,
		"room_8_peak_temp_upper_c": 20.0145827315374,
		"room_8_peak_temp_upper_raw_c": 20.0145827315374,
		"room_8_peak_upper_zone_mass_kg": 2.01573584823631,
		"room_8_peak_zone_total_energy_kj": 0.0150126177740132,
		"room_upper_floor_vs_lower_floor_pressure_delta_pa": 0.0,
		"smoke_deposited_total_kg": 0.0000000000383877837599115,
		"smoke_generated_total_kg": 13.6824966911155,
		"smoke_vented_total_kg": 0.0,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.75,
		"time_room_0_fuel_pyrolysis_s": 64.333333333334,
		"time_room_0_smoke_layer_2m_s": 50.666666666667,
		"time_room_1_smoke_start_s": 69.7500000000004,
		"time_room_6_smoke_start_s": 263.166666666677,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327
}