{
	"baseline": {
		"all_pass": true,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 850.665571894745,
				"pass": true,
				"rule": {
					"min": 600.0
				}
			},
			"room_6_final_smoke_kg": {
				"actual": 1.0024708836446,
				"pass": true,
				"rule": {
					"min": 0.05
				}
			},
			"room_upper_floor_vs_lower_floor_pressure_delta_pa": {
				"actual": 0.0,
				"pass": true,
				"rule": {
					"max": 0.0,
					"min": -2.0
				}
			},
			"time_room_6_smoke_start_s": {
				"actual": 295.583333333336,
				"pass": true,
				"rule": {
					"max": 400.0,
					"min": 200.0
				}
			},
			"time_room_6_temp_above_30_s": {
				"actual": 143.833333333332,
				"pass": true,
				"rule": {
					"max": 160.0,
					"min": 70.0
				}
			}
		}
	},
	"case": "cfast_two_floor_stairwell",
	"comparison_contract_version": 1,
	"duration_s": 600.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 10.0249570246511,
		"global_carbon_error_kg_abs": 10.0249570246511,
		"global_carbon_postclamp_excess_kg": 10.0285076287161,
		"global_carbon_preclamp_excess_kg": 10.0285076287161,
		"global_carbon_transport_residual_kg": -0.00355060406495511,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 634.967940834708,
		"peak_co_ppm_global": 8234.09287129517,
		"peak_co_upper_ppm_global": 435180.585995712,
		"peak_global_carbon_error_kg_abs": 10.0249570246511,
		"peak_global_carbon_transport_residual_kg_abs": 0.00355060406499064,
		"peak_hrr_kw_global": 850.665571894745,
		"peak_temp_upper_c_global": 561.022994815954,
		"peak_temp_upper_raw_c_global": 561.022994815954,
		"phase3_pressure_canonical_enabled": 1.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 519.495685571177,
		"room_0_final_c_balance_frac": 0.717274255929504,
		"room_0_final_co2_ppm": 15675.965455948,
		"room_0_final_co2_upper_ppm": 53729.705234144,
		"room_0_final_co_ppm": 2493.66216221883,
		"room_0_final_co_upper_ppm": 54124.5637017614,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "2p_salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 436.988678170889,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 1.36920164593178,
		"room_0_final_fed_co": 0.981214394700911,
		"room_0_final_fed_hcn": 0.00309073628597161,
		"room_0_final_fed_heat": 0.381357240386342,
		"room_0_final_fed_hypoxia": 0.00353927455855778,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.11995848440451,
		"room_0_final_fire_time_s": 342.944765828205,
		"room_0_final_flame_hrr_target_kw": 481.309050277284,
		"room_0_final_fuel_objects_flaming_count": 3,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 2883.56621337321,
		"room_0_final_hot_layer_m": 2.34360657666723,
		"room_0_final_hrr_kw": 519.495685571177,
		"room_0_final_hrr_target_kw": 481.309050277284,
		"room_0_final_layer_150c_m": 2.31784573594979,
		"room_0_final_lower_zone_energy_kj": 3524.57816598994,
		"room_0_final_lower_zone_mass_kg": 72.7966662204045,
		"room_0_final_o2": 0.119970770871814,
		"room_0_final_o2_hrr_factor": 0.194788280110707,
		"room_0_final_o2_upper": 0.0012384993869668,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 184.657916798633,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 184.657916798633,
		"room_0_final_pyrolysis_kw": 508.910141505702,
		"room_0_final_remaining_fuel_MJ": 8163.56621075233,
		"room_0_final_retained_unburned_MJ": 0.139478481272914,
		"room_0_final_smoke_kg": 2.07262188363215,
		"room_0_final_smoke_layer_m": 1.97431491692374,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 43.1125254579612,
		"room_0_final_temp_at_0_5m_c": 68.4167524281767,
		"room_0_final_temp_at_0_9m_c": 68.4167524281767,
		"room_0_final_temp_at_1_0m_c": 68.4167524281767,
		"room_0_final_temp_at_1_1m_c": 68.4167524281767,
		"room_0_final_temp_at_1_5m_c": 68.4167524281767,
		"room_0_final_temp_at_1_8m_c": 68.4167524281767,
		"room_0_final_temp_at_2_2m_c": 68.4167524281767,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 462.515274526371,
		"room_0_final_two_zone_boundary_energy_kj": -9396.04453391362,
		"room_0_final_two_zone_boundary_mass_kg": 67.2324841524724,
		"room_0_final_two_zone_opening_lower_in_kg": 433.245301403357,
		"room_0_final_two_zone_opening_lower_out_kg": 433.245301403357,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 8.28032736852552,
		"room_0_final_upper_radiative_loss_kw": 284.479578749396,
		"room_0_final_upper_zone_energy_kj": 1955.3744159763,
		"room_0_final_upper_zone_mass_kg": 4.41877270353924,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.00339045191639795,
		"room_0_final_wall_T_mid_c": 22.4934011803923,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 5479.95258196624,
		"room_0_final_zone_total_mass_kg": 77.2154389239438,
		"room_0_max_ceiling_jet_temp_c": 93.6286964888126,
		"room_0_max_fed": 1.36920164593178,
		"room_0_max_fuel_objects_flaming_count": 3,
		"room_0_max_fuel_objects_heating_count": 2,
		"room_0_max_fuel_objects_pyrolyzing_count": 2,
		"room_0_max_overpressure_model_pa": 489.682123932811,
		"room_0_max_overpressure_pa": 489.682123932811,
		"room_0_max_passive_fuel_flux_kw_m2": 5.54023614619239,
		"room_0_max_passive_fuel_surface_temp_c": 528.469774389328,
		"room_0_max_pressure_pa_therm": 489.682123932811,
		"room_0_max_unburned_generation_kw": 9.0814661016813,
		"room_0_max_upper_radiative_loss_kw": 634.967940834708,
		"room_0_min_fire_o2_ref": 0.118645864708346,
		"room_0_min_l150_m": 1.93185665695945,
		"room_0_min_lower_zone_mass_kg": 54.1825087491416,
		"room_0_min_o2_upper": 0.00122540257285847,
		"room_0_min_visibility_m": 0.00337474454630861,
		"room_0_peak_burned_hrr_kw": 850.665571894745,
		"room_0_peak_c_balance_frac": 0.887011994110029,
		"room_0_peak_co2_ppm": 40831.9554238811,
		"room_0_peak_co2_upper_ppm": 123094.467941226,
		"room_0_peak_co_ppm": 4949.89444895107,
		"room_0_peak_co_upper_ppm": 435180.585995712,
		"room_0_peak_hcn_ppm": 127.334928699849,
		"room_0_peak_hcn_upper_ppm": 17504.9541905819,
		"room_0_peak_hrr_kw": 850.665571894745,
		"room_0_peak_pyrolysis_kw": 855.616293961275,
		"room_0_peak_temp_upper_c": 561.022994815954,
		"room_0_peak_temp_upper_raw_c": 561.022994815954,
		"room_0_peak_upper_zone_mass_kg": 22.8468199257003,
		"room_0_peak_zone_total_energy_kj": 9927.79909897153,
		"room_6_final_bud_cum_e_fire_kj": 0.0,
		"room_6_final_bud_cum_q_residual_kj": 0.0,
		"room_6_final_bud_cum_residual_frac": 0.0,
		"room_6_final_bud_e_fire_kj": 0.0,
		"room_6_final_bud_q_residual_kj": 0.0,
		"room_6_final_bud_residual_frac": 0.0,
		"room_6_final_burned_hrr_kw": 0.0,
		"room_6_final_c_balance_frac": 0.0,
		"room_6_final_co2_ppm": 27429.1753583899,
		"room_6_final_co2_upper_ppm": 408.951895395859,
		"room_6_final_co_ppm": 5316.1717534408,
		"room_6_final_co_upper_ppm": 6560.62060313958,
		"room_6_final_dominant_fuel_object_exposure_s": 0.0,
		"room_6_final_dominant_fuel_object_id": "room_proxy_6",
		"room_6_final_dominant_fuel_object_remaining_MJ": 650.0,
		"room_6_final_dominant_fuel_object_state": "cold",
		"room_6_final_fed": 0.710414015890675,
		"room_6_final_fed_co": 0.652776261178739,
		"room_6_final_fed_hcn": 0.0527426019499983,
		"room_6_final_fed_heat": 0.0,
		"room_6_final_fed_hypoxia": 0.00489515276193781,
		"room_6_final_fire_o2_min_ref": 0.0,
		"room_6_final_fire_o2_ref": 0.17806188511566,
		"room_6_final_fire_time_s": 0.0,
		"room_6_final_flame_hrr_target_kw": 0.0,
		"room_6_final_fuel_objects_flaming_count": 0,
		"room_6_final_fuel_objects_heating_count": 0,
		"room_6_final_fuel_objects_pyrolyzing_count": 0,
		"room_6_final_fuel_objects_remaining_MJ": 650.0,
		"room_6_final_hot_layer_m": 2.01425263943819,
		"room_6_final_hrr_kw": 0.0,
		"room_6_final_hrr_target_kw": 0.0,
		"room_6_final_layer_150c_m": 2.54999999403738,
		"room_6_final_lower_zone_energy_kj": 39.3311232565654,
		"room_6_final_lower_zone_mass_kg": 31.1914916171439,
		"room_6_final_o2": 0.173317037761009,
		"room_6_final_o2_hrr_factor": 1.0,
		"room_6_final_o2_upper": 0.180525189441983,
		"room_6_final_outside_open_path_factor": 0.0,
		"room_6_final_overpressure_model_pa": 184.657916798633,
		"room_6_final_pool_release_hrr_target_kw": 0.0,
		"room_6_final_pressure_pa_therm": 184.657916798633,
		"room_6_final_pyrolysis_kw": 0.0,
		"room_6_final_remaining_fuel_MJ": 650.0,
		"room_6_final_retained_unburned_MJ": 0.0,
		"room_6_final_smoke_kg": 1.0024708836446,
		"room_6_final_smoke_layer_m": 2.01589202289574,
		"room_6_final_smolder_hrr_target_kw": 0.0,
		"room_6_final_temp_at_0_1m_c": 21.2609567935811,
		"room_6_final_temp_at_0_5m_c": 21.2609567935811,
		"room_6_final_temp_at_0_9m_c": 21.2609567935811,
		"room_6_final_temp_at_1_0m_c": 21.2609567935811,
		"room_6_final_temp_at_1_1m_c": 21.2609567935811,
		"room_6_final_temp_at_1_5m_c": 21.2609567935811,
		"room_6_final_temp_at_1_8m_c": 21.2609567935811,
		"room_6_final_temp_at_2_2m_c": 25.1266937092434,
		"room_6_final_temp_upper_clamp_count": 0,
		"room_6_final_temp_upper_clamp_time_s": 0.0,
		"room_6_final_temp_upper_clamped": false,
		"room_6_final_temp_upper_raw_c": 25.1266937092434,
		"room_6_final_two_zone_boundary_energy_kj": -190.741782166548,
		"room_6_final_two_zone_boundary_mass_kg": -8.46611065908602,
		"room_6_final_two_zone_opening_lower_in_kg": 280.105560929013,
		"room_6_final_two_zone_opening_lower_out_kg": 401.641369407265,
		"room_6_final_two_zone_opening_upper_in_kg": 0.0,
		"room_6_final_two_zone_opening_upper_out_kg": 0.0,
		"room_6_final_unburned_generation_kw": 0.0,
		"room_6_final_upper_radiative_loss_kw": 0.0,
		"room_6_final_upper_zone_energy_kj": 41.981143343226,
		"room_6_final_upper_zone_mass_kg": 8.1887363911627,
		"room_6_final_ventilation_response_factor": 0.0,
		"room_6_final_visibility_m": 0.00238102702842223,
		"room_6_final_wall_T_mid_c": 20.0643056760184,
		"room_6_final_wall_T_outer_c": 20.0,
		"room_6_final_wall_k_kw_m_k": -1.0,
		"room_6_final_wall_thickness_m": -1.0,
		"room_6_final_zone_total_energy_kj": 81.3122665997914,
		"room_6_final_zone_total_mass_kg": 39.3802280083066,
		"room_6_max_ceiling_jet_temp_c": 120.0,
		"room_6_max_fed": 0.710414015890675,
		"room_6_max_fuel_objects_flaming_count": 0,
		"room_6_max_fuel_objects_heating_count": 1,
		"room_6_max_fuel_objects_pyrolyzing_count": 0,
		"room_6_max_overpressure_model_pa": 489.682123932811,
		"room_6_max_overpressure_pa": 489.682123932811,
		"room_6_max_passive_fuel_flux_kw_m2": 5.76371559418375,
		"room_6_max_passive_fuel_surface_temp_c": 21.8153811208929,
		"room_6_max_pressure_pa_therm": 489.682123932811,
		"room_6_max_unburned_generation_kw": 0.0,
		"room_6_max_upper_radiative_loss_kw": 0.0,
		"room_6_min_fire_o2_ref": 0.177915117458214,
		"room_6_min_l150_m": 2.54999831919475,
		"room_6_min_lower_zone_mass_kg": 29.3893158137026,
		"room_6_min_o2_upper": 0.180525189441983,
		"room_6_min_visibility_m": 0.00185725413968393,
		"room_6_peak_burned_hrr_kw": 0.0,
		"room_6_peak_c_balance_frac": 0.0,
		"room_6_peak_co2_ppm": 34573.1766767387,
		"room_6_peak_co2_upper_ppm": 424.178482470634,
		"room_6_peak_co_ppm": 5966.66821876937,
		"room_6_peak_co_upper_ppm": 44647.8912126189,
		"room_6_peak_hcn_ppm": 110.750335172598,
		"room_6_peak_hcn_upper_ppm": 600.767924758902,
		"room_6_peak_hrr_kw": 0.0,
		"room_6_peak_pyrolysis_kw": 0.0,
		"room_6_peak_temp_upper_c": 120.0,
		"room_6_peak_temp_upper_raw_c": 120.0,
		"room_6_peak_upper_zone_mass_kg": 9.94091300287468,
		"room_6_peak_zone_total_energy_kj": 115.508807805533,
		"room_8_final_bud_cum_e_fire_kj": 0.0,
		"room_8_final_bud_cum_q_residual_kj": 0.0,
		"room_8_final_bud_cum_residual_frac": 0.0,
		"room_8_final_bud_e_fire_kj": 0.0,
		"room_8_final_bud_q_residual_kj": 0.0,
		"room_8_final_bud_residual_frac": 0.0,
		"room_8_final_burned_hrr_kw": 0.0,
		"room_8_final_c_balance_frac": 0.0,
		"room_8_final_co2_ppm": 3940.07976718099,
		"room_8_final_co2_upper_ppm": 400.0,
		"room_8_final_co_ppm": 368.813313286069,
		"room_8_final_co_upper_ppm": 3641.1334184356,
		"room_8_final_dominant_fuel_object_exposure_s": 0.0,
		"room_8_final_dominant_fuel_object_id": "2p_principal_cama",
		"room_8_final_dominant_fuel_object_remaining_MJ": 1200.0,
		"room_8_final_dominant_fuel_object_state": "cold",
		"room_8_final_fed": 0.025903105296237,
		"room_8_final_fed_co": 0.0212007244410393,
		"room_8_final_fed_hcn": 0.00199654445439164,
		"room_8_final_fed_heat": 0.0,
		"room_8_final_fed_hypoxia": 0.00270583640080611,
		"room_8_final_fire_o2_min_ref": 0.0,
		"room_8_final_fire_o2_ref": 0.208689412922439,
		"room_8_final_fire_time_s": 0.0,
		"room_8_final_flame_hrr_target_kw": 0.0,
		"room_8_final_fuel_objects_flaming_count": 0,
		"room_8_final_fuel_objects_heating_count": 0,
		"room_8_final_fuel_objects_pyrolyzing_count": 0,
		"room_8_final_fuel_objects_remaining_MJ": 2100.0,
		"room_8_final_hot_layer_m": 2.29273615963602,
		"room_8_final_hrr_kw": 0.0,
		"room_8_final_hrr_target_kw": 0.0,
		"room_8_final_layer_150c_m": 2.55,
		"room_8_final_lower_zone_energy_kj": 0.106654042828795,
		"room_8_final_lower_zone_mass_kg": 71.8081350605299,
		"room_8_final_o2": 0.207870157138375,
		"room_8_final_o2_hrr_factor": 1.0,
		"room_8_final_o2_upper": 0.20876761713682,
		"room_8_final_outside_open_path_factor": 0.0,
		"room_8_final_overpressure_model_pa": 184.657916798633,
		"room_8_final_pool_release_hrr_target_kw": 0.0,
		"room_8_final_pressure_pa_therm": 184.657916798633,
		"room_8_final_pyrolysis_kw": 0.0,
		"room_8_final_remaining_fuel_MJ": 2100.0,
		"room_8_final_retained_unburned_MJ": 0.0,
		"room_8_final_smoke_kg": 0.170255395427254,
		"room_8_final_smoke_layer_m": 2.29208913698233,
		"room_8_final_smolder_hrr_target_kw": 0.0,
		"room_8_final_temp_at_0_1m_c": 20.0014852640685,
		"room_8_final_temp_at_0_5m_c": 20.0014852640685,
		"room_8_final_temp_at_0_9m_c": 20.0014852640685,
		"room_8_final_temp_at_1_0m_c": 20.0014852640685,
		"room_8_final_temp_at_1_1m_c": 20.0014852640685,
		"room_8_final_temp_at_1_5m_c": 20.0014852640685,
		"room_8_final_temp_at_1_8m_c": 20.0014852640685,
		"room_8_final_temp_at_2_2m_c": 20.0014852640685,
		"room_8_final_temp_upper_clamp_count": 0,
		"room_8_final_temp_upper_clamp_time_s": 0.0,
		"room_8_final_temp_upper_clamped": false,
		"room_8_final_temp_upper_raw_c": 20.0047013972934,
		"room_8_final_two_zone_boundary_energy_kj": -0.00562651262862116,
		"room_8_final_two_zone_boundary_mass_kg": -8.0578675658892,
		"room_8_final_two_zone_opening_lower_in_kg": 0.0,
		"room_8_final_two_zone_opening_lower_out_kg": 0.0,
		"room_8_final_two_zone_opening_upper_in_kg": 0.0,
		"room_8_final_two_zone_opening_upper_out_kg": 0.0,
		"room_8_final_unburned_generation_kw": 0.0,
		"room_8_final_upper_radiative_loss_kw": 0.0,
		"room_8_final_upper_zone_energy_kj": 0.0378809187833363,
		"room_8_final_upper_zone_mass_kg": 8.05737452491491,
		"room_8_final_ventilation_response_factor": 0.0,
		"room_8_final_visibility_m": 0.0136336228151087,
		"room_8_final_wall_T_mid_c": 20.0000193852116,
		"room_8_final_wall_T_outer_c": 20.0,
		"room_8_final_wall_k_kw_m_k": -1.0,
		"room_8_final_wall_thickness_m": -1.0,
		"room_8_final_zone_total_energy_kj": 0.144534961612131,
		"room_8_final_zone_total_mass_kg": 79.8655095854448,
		"room_8_max_ceiling_jet_temp_c": 21.6865688502719,
		"room_8_max_fed": 0.025903105296237,
		"room_8_max_fuel_objects_flaming_count": 0,
		"room_8_max_fuel_objects_heating_count": 0,
		"room_8_max_fuel_objects_pyrolyzing_count": 0,
		"room_8_max_overpressure_model_pa": 489.682123932811,
		"room_8_max_overpressure_pa": 489.682123932811,
		"room_8_max_passive_fuel_flux_kw_m2": 0.000636793998800806,
		"room_8_max_passive_fuel_surface_temp_c": 20.0205435421473,
		"room_8_max_pressure_pa_therm": 489.682123932811,
		"room_8_max_unburned_generation_kw": 0.0,
		"room_8_max_upper_radiative_loss_kw": 0.0,
		"room_8_min_fire_o2_ref": 0.208689412922439,
		"room_8_min_l150_m": 2.55,
		"room_8_min_lower_zone_mass_kg": 71.8081350605299,
		"room_8_min_o2_upper": 0.20876761713682,
		"room_8_min_visibility_m": 0.0136336228151087,
		"room_8_peak_burned_hrr_kw": 0.0,
		"room_8_peak_c_balance_frac": 0.0,
		"room_8_peak_co2_ppm": 3940.07976718099,
		"room_8_peak_co2_upper_ppm": 400.0,
		"room_8_peak_co_ppm": 368.813313286069,
		"room_8_peak_co_upper_ppm": 3641.1334184356,
		"room_8_peak_hcn_ppm": 7.38822197830603,
		"room_8_peak_hcn_upper_ppm": 10.1025658774504,
		"room_8_peak_hrr_kw": 0.0,
		"room_8_peak_pyrolysis_kw": 0.0,
		"room_8_peak_temp_upper_c": 21.6865688502719,
		"room_8_peak_temp_upper_raw_c": 21.6865688502719,
		"room_8_peak_upper_zone_mass_kg": 8.05737452491491,
		"room_8_peak_zone_total_energy_kj": 0.154208784968185,
		"room_upper_floor_vs_lower_floor_pressure_delta_pa": 0.0,
		"smoke_deposited_total_kg": 0.0000000000391217491494359,
		"smoke_generated_total_kg": 13.6309668238002,
		"smoke_vented_total_kg": 0.0,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"temp_upper_clamp_sample_count_global": 1,
		"time_room_0_fuel_flaming_s": 0.75,
		"time_room_0_fuel_pyrolysis_s": 64.333333333334,
		"time_room_0_smoke_layer_2m_s": 50.5000000000003,
		"time_room_1_smoke_start_s": 69.5833333333337,
		"time_room_6_smoke_start_s": 295.583333333336,
		"time_room_6_temp_above_30_s": 143.833333333332,
		"time_room_6_temp_upper_clamped_s": 156.333333333334,
		"time_temp_upper_clamped_global_s": 156.333333333334,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327
}