{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 953.366452072618,
				"pass": true,
				"rule": {
					"min": 600.0
				}
			},
			"room_6_final_smoke_kg": {
				"actual": 0.881868537146007,
				"pass": true,
				"rule": {
					"min": 0.05
				}
			},
			"room_upper_floor_vs_lower_floor_pressure_delta_pa": {
				"actual": 1.43666285944841,
				"pass": false,
				"rule": {
					"max": 0.0,
					"min": -2.0
				}
			},
			"time_room_6_smoke_start_s": {
				"actual": 344.416666666658,
				"pass": true,
				"rule": {
					"max": 400.0,
					"min": 200.0
				}
			},
			"time_room_6_temp_above_30_s": {
				"actual": 507.916666666621,
				"pass": false,
				"rule": {
					"max": 160.0,
					"min": 70.0
				}
			}
		}
	},
	"case": "cfast_two_floor_stairwell",
	"comparison_contract_version": 1,
	"duration_s": 600.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 9.75670582982227,
		"global_carbon_error_kg_abs": 9.75670582982227,
		"global_carbon_postclamp_excess_kg": 9.75907794483025,
		"global_carbon_preclamp_excess_kg": 9.75907794483025,
		"global_carbon_transport_residual_kg": -0.00237211500798296,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 590.09335373794,
		"peak_co_ppm_global": 10192.6224392345,
		"peak_co_upper_ppm_global": 589259.803534067,
		"peak_global_carbon_error_kg_abs": 9.75670582982227,
		"peak_global_carbon_transport_residual_kg_abs": 0.00237211500798296,
		"peak_hrr_kw_global": 953.366452072618,
		"peak_temp_upper_c_global": 552.809112850682,
		"peak_temp_upper_raw_c_global": 552.809112850682,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 453.306830126764,
		"room_0_final_c_balance_frac": 0.632833009011044,
		"room_0_final_co2_ppm": 19861.8509760627,
		"room_0_final_co2_upper_ppm": 57822.6866558034,
		"room_0_final_co_ppm": 3120.26256166265,
		"room_0_final_co_upper_ppm": 46280.0167024279,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "2p_salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 437.06860281718,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 1.4692015967468,
		"room_0_final_fed_co": 1.14086928615829,
		"room_0_final_fed_hcn": 0.0048740532847926,
		"room_0_final_fed_heat": 0.320571623002431,
		"room_0_final_fed_hypoxia": 0.00288663430129439,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.121310454956983,
		"room_0_final_fire_time_s": 342.4965564733,
		"room_0_final_flame_hrr_target_kw": 465.970593375932,
		"room_0_final_fuel_objects_flaming_count": 3,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 2883.98129744926,
		"room_0_final_hot_layer_m": 2.24314760969055,
		"room_0_final_hrr_kw": 453.306830126764,
		"room_0_final_hrr_target_kw": 465.970593375932,
		"room_0_final_layer_150c_m": 2.23078373915702,
		"room_0_final_lower_zone_energy_kj": 3643.78430102604,
		"room_0_final_lower_zone_mass_kg": 68.7542152692988,
		"room_0_final_o2": 0.121332029585886,
		"room_0_final_o2_hrr_factor": 0.183555365499589,
		"room_0_final_o2_upper": 0.0061697182140521,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 2.50370212803108,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 0.0,
		"room_0_final_pyrolysis_kw": 503.37568315433,
		"room_0_final_remaining_fuel_MJ": 8163.98129482837,
		"room_0_final_retained_unburned_MJ": 0.805511885566435,
		"room_0_final_smoke_kg": 2.14949294280522,
		"room_0_final_smoke_layer_m": 1.98728107618317,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 44.1476158023052,
		"room_0_final_temp_at_0_5m_c": 72.9972495032332,
		"room_0_final_temp_at_0_9m_c": 72.9972495032332,
		"room_0_final_temp_at_1_0m_c": 72.9972495032332,
		"room_0_final_temp_at_1_1m_c": 72.9972495032332,
		"room_0_final_temp_at_1_5m_c": 72.9972495032332,
		"room_0_final_temp_at_1_8m_c": 72.9972495032332,
		"room_0_final_temp_at_2_2m_c": 173.911069272128,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 394.399174538874,
		"room_0_final_two_zone_boundary_energy_kj": -5868.46502776097,
		"room_0_final_two_zone_boundary_mass_kg": 75.4647442988429,
		"room_0_final_two_zone_opening_lower_in_kg": 472.651996896537,
		"room_0_final_two_zone_opening_lower_out_kg": 472.651996896537,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 11.2215269335194,
		"room_0_final_upper_radiative_loss_kw": 159.648859243156,
		"room_0_final_upper_zone_energy_kj": 2420.97871581837,
		"room_0_final_upper_zone_mass_kg": 6.46630356170028,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.00320646634575486,
		"room_0_final_wall_T_mid_c": 21.8826608979045,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 6064.7630168444,
		"room_0_final_zone_total_mass_kg": 75.2205188309991,
		"room_0_max_ceiling_jet_temp_c": 99.441563795523,
		"room_0_max_fed": 1.4692015967468,
		"room_0_max_fuel_objects_flaming_count": 3,
		"room_0_max_fuel_objects_heating_count": 2,
		"room_0_max_fuel_objects_pyrolyzing_count": 2,
		"room_0_max_overpressure_model_pa": 3.25212388318544,
		"room_0_max_overpressure_pa": 3.25212388318544,
		"room_0_max_passive_fuel_flux_kw_m2": 7.05811855653522,
		"room_0_max_passive_fuel_surface_temp_c": 519.388616304309,
		"room_0_max_pressure_pa_therm": 0.0,
		"room_0_max_unburned_generation_kw": 24.4120725382141,
		"room_0_max_upper_radiative_loss_kw": 590.09335373794,
		"room_0_min_fire_o2_ref": 0.11622799559909,
		"room_0_min_l150_m": 2.0920091825653,
		"room_0_min_lower_zone_mass_kg": 64.6247996080032,
		"room_0_min_o2_upper": 0.00120048957032476,
		"room_0_min_visibility_m": 0.00304287879369384,
		"room_0_peak_burned_hrr_kw": 953.366452072618,
		"room_0_peak_c_balance_frac": 0.994419283866665,
		"room_0_peak_co2_ppm": 47109.9499765608,
		"room_0_peak_co2_upper_ppm": 107907.733961408,
		"room_0_peak_co_ppm": 5714.68780997742,
		"room_0_peak_co_upper_ppm": 589259.803534067,
		"room_0_peak_hcn_ppm": 145.409778137407,
		"room_0_peak_hcn_upper_ppm": 17257.1346233314,
		"room_0_peak_hrr_kw": 953.366452072618,
		"room_0_peak_pyrolysis_kw": 957.586279004815,
		"room_0_peak_temp_upper_c": 552.809112850682,
		"room_0_peak_temp_upper_raw_c": 552.809112850682,
		"room_0_peak_upper_zone_mass_kg": 23.0072702762102,
		"room_0_peak_zone_total_energy_kj": 6978.87527356247,
		"room_6_final_bud_cum_e_fire_kj": 0.0,
		"room_6_final_bud_cum_q_residual_kj": 0.0,
		"room_6_final_bud_cum_residual_frac": 0.0,
		"room_6_final_bud_e_fire_kj": 0.0,
		"room_6_final_bud_q_residual_kj": 0.0,
		"room_6_final_bud_residual_frac": 0.0,
		"room_6_final_burned_hrr_kw": 0.0,
		"room_6_final_c_balance_frac": 0.0,
		"room_6_final_co2_ppm": 25218.5028765276,
		"room_6_final_co2_upper_ppm": 408.025575689766,
		"room_6_final_co_ppm": 5848.2675355379,
		"room_6_final_co_upper_ppm": 6354.59794171657,
		"room_6_final_dominant_fuel_object_exposure_s": 0.0,
		"room_6_final_dominant_fuel_object_id": "room_proxy_6",
		"room_6_final_dominant_fuel_object_remaining_MJ": 650.0,
		"room_6_final_dominant_fuel_object_state": "cold",
		"room_6_final_fed": 0.825354811639904,
		"room_6_final_fed_co": 0.748886375689454,
		"room_6_final_fed_hcn": 0.0713650319140076,
		"room_6_final_fed_heat": 0.0,
		"room_6_final_fed_hypoxia": 0.00510340403644038,
		"room_6_final_fire_o2_min_ref": 0.0,
		"room_6_final_fire_o2_ref": 0.178022284240883,
		"room_6_final_fire_time_s": 0.0,
		"room_6_final_flame_hrr_target_kw": 0.0,
		"room_6_final_fuel_objects_flaming_count": 0,
		"room_6_final_fuel_objects_heating_count": 0,
		"room_6_final_fuel_objects_pyrolyzing_count": 0,
		"room_6_final_fuel_objects_remaining_MJ": 650.0,
		"room_6_final_hot_layer_m": 2.50500270132913,
		"room_6_final_hrr_kw": 0.0,
		"room_6_final_hrr_target_kw": 0.0,
		"room_6_final_layer_150c_m": 2.54999092569841,
		"room_6_final_lower_zone_energy_kj": 34.8878169126666,
		"room_6_final_lower_zone_mass_kg": 38.8387941263292,
		"room_6_final_o2": 0.17365226524231,
		"room_6_final_o2_hrr_factor": 1.0,
		"room_6_final_o2_upper": 0.179973769097512,
		"room_6_final_outside_open_path_factor": 0.0,
		"room_6_final_overpressure_model_pa": 1.80203001416965,
		"room_6_final_pool_release_hrr_target_kw": 0.0,
		"room_6_final_pressure_pa_therm": 0.0,
		"room_6_final_pyrolysis_kw": 0.0,
		"room_6_final_remaining_fuel_MJ": 650.0,
		"room_6_final_retained_unburned_MJ": 0.0,
		"room_6_final_smoke_kg": 0.881868537146007,
		"room_6_final_smoke_layer_m": 2.14283630281645,
		"room_6_final_smolder_hrr_target_kw": 0.0,
		"room_6_final_temp_at_0_1m_c": 20.8982724025671,
		"room_6_final_temp_at_0_5m_c": 20.8982724025671,
		"room_6_final_temp_at_0_9m_c": 20.8982724025671,
		"room_6_final_temp_at_1_0m_c": 20.8982724025671,
		"room_6_final_temp_at_1_1m_c": 20.8982724025671,
		"room_6_final_temp_at_1_5m_c": 20.8982724025671,
		"room_6_final_temp_at_1_8m_c": 20.8982724025671,
		"room_6_final_temp_at_2_2m_c": 20.8982724025671,
		"room_6_final_temp_upper_clamp_count": 0,
		"room_6_final_temp_upper_clamp_time_s": 0.0,
		"room_6_final_temp_upper_clamped": false,
		"room_6_final_temp_upper_raw_c": 26.0980756326017,
		"room_6_final_two_zone_boundary_energy_kj": -134.968196623388,
		"room_6_final_two_zone_boundary_mass_kg": -46.6909407960347,
		"room_6_final_two_zone_opening_lower_in_kg": 267.305049683733,
		"room_6_final_two_zone_opening_lower_out_kg": 407.489649361598,
		"room_6_final_two_zone_opening_upper_in_kg": 0.0,
		"room_6_final_two_zone_opening_upper_out_kg": 0.0,
		"room_6_final_unburned_generation_kw": 0.0,
		"room_6_final_upper_radiative_loss_kw": 0.0,
		"room_6_final_upper_zone_energy_kj": 4.1804598211049,
		"room_6_final_upper_zone_mass_kg": 0.685537548723602,
		"room_6_final_ventilation_response_factor": 0.0,
		"room_6_final_visibility_m": 0.00206334680327106,
		"room_6_final_wall_T_mid_c": 20.018297362018,
		"room_6_final_wall_T_outer_c": 20.0,
		"room_6_final_wall_k_kw_m_k": -1.0,
		"room_6_final_wall_thickness_m": -1.0,
		"room_6_final_zone_total_energy_kj": 39.0682767337715,
		"room_6_final_zone_total_mass_kg": 39.5243316750528,
		"room_6_max_ceiling_jet_temp_c": 120.0,
		"room_6_max_fed": 0.825354811639904,
		"room_6_max_fuel_objects_flaming_count": 0,
		"room_6_max_fuel_objects_heating_count": 1,
		"room_6_max_fuel_objects_pyrolyzing_count": 0,
		"room_6_max_overpressure_model_pa": 2.4263507203521,
		"room_6_max_overpressure_pa": 2.4263507203521,
		"room_6_max_passive_fuel_flux_kw_m2": 13.1349823017708,
		"room_6_max_passive_fuel_surface_temp_c": 21.9566845194911,
		"room_6_max_pressure_pa_therm": 0.0,
		"room_6_max_unburned_generation_kw": 0.0,
		"room_6_max_upper_radiative_loss_kw": 0.266411819598439,
		"room_6_min_fire_o2_ref": 0.178003805903481,
		"room_6_min_l150_m": 2.54998772180813,
		"room_6_min_lower_zone_mass_kg": 30.5151246029264,
		"room_6_min_o2_upper": 0.179973769097512,
		"room_6_min_visibility_m": 0.0016074157156471,
		"room_6_peak_burned_hrr_kw": 0.0,
		"room_6_peak_c_balance_frac": 0.0,
		"room_6_peak_co2_ppm": 56165.9253697531,
		"room_6_peak_co2_upper_ppm": 442.539085759221,
		"room_6_peak_co_ppm": 6486.21850739748,
		"room_6_peak_co_upper_ppm": 14405.3879948979,
		"room_6_peak_hcn_ppm": 105.254228913789,
		"room_6_peak_hcn_upper_ppm": 302.90920049929,
		"room_6_peak_hrr_kw": 0.0,
		"room_6_peak_pyrolysis_kw": 0.0,
		"room_6_peak_temp_upper_c": 120.0,
		"room_6_peak_temp_upper_raw_c": 120.0,
		"room_6_peak_upper_zone_mass_kg": 8.95054483192984,
		"room_6_peak_zone_total_energy_kj": 109.58583727207,
		"room_8_final_bud_cum_e_fire_kj": 0.0,
		"room_8_final_bud_cum_q_residual_kj": 0.0,
		"room_8_final_bud_cum_residual_frac": 0.0,
		"room_8_final_bud_e_fire_kj": 0.0,
		"room_8_final_bud_q_residual_kj": 0.0,
		"room_8_final_bud_residual_frac": 0.0,
		"room_8_final_burned_hrr_kw": 0.0,
		"room_8_final_c_balance_frac": 0.0,
		"room_8_final_co2_ppm": 624.271891586393,
		"room_8_final_co2_upper_ppm": 400.0,
		"room_8_final_co_ppm": 7.73675910873673,
		"room_8_final_co_upper_ppm": 0.0,
		"room_8_final_dominant_fuel_object_exposure_s": 0.0,
		"room_8_final_dominant_fuel_object_id": "2p_principal_cama",
		"room_8_final_dominant_fuel_object_remaining_MJ": 1200.0,
		"room_8_final_dominant_fuel_object_state": "cold",
		"room_8_final_fed": 0.00277235658574902,
		"room_8_final_fed_co": 0.00016401960786182,
		"room_8_final_fed_hcn": 0.0000233629234587691,
		"room_8_final_fed_heat": 0.0,
		"room_8_final_fed_hypoxia": 0.00258497405442843,
		"room_8_final_fire_o2_min_ref": 0.0,
		"room_8_final_fire_o2_ref": 0.208917017745532,
		"room_8_final_fire_time_s": 0.0,
		"room_8_final_flame_hrr_target_kw": 0.0,
		"room_8_final_fuel_objects_flaming_count": 0,
		"room_8_final_fuel_objects_heating_count": 0,
		"room_8_final_fuel_objects_pyrolyzing_count": 0,
		"room_8_final_fuel_objects_remaining_MJ": 2100.0,
		"room_8_final_hot_layer_m": 2.55,
		"room_8_final_hrr_kw": 0.0,
		"room_8_final_hrr_target_kw": 0.0,
		"room_8_final_layer_150c_m": 2.55,
		"room_8_final_lower_zone_energy_kj": 0.119558661255838,
		"room_8_final_lower_zone_mass_kg": 79.8655947851731,
		"room_8_final_o2": 0.208786572558003,
		"room_8_final_o2_hrr_factor": 1.0,
		"room_8_final_o2_upper": 0.20894728278425,
		"room_8_final_outside_open_path_factor": 0.0,
		"room_8_final_overpressure_model_pa": 0.000140299867032467,
		"room_8_final_pool_release_hrr_target_kw": 0.0,
		"room_8_final_pressure_pa_therm": 0.0,
		"room_8_final_pyrolysis_kw": 0.0,
		"room_8_final_remaining_fuel_MJ": 2100.0,
		"room_8_final_retained_unburned_MJ": 0.0,
		"room_8_final_smoke_kg": 0.0114349043209467,
		"room_8_final_smoke_layer_m": 2.54760037069319,
		"room_8_final_smolder_hrr_target_kw": 0.0,
		"room_8_final_temp_at_0_1m_c": 20.0014969983205,
		"room_8_final_temp_at_0_5m_c": 20.0014969983205,
		"room_8_final_temp_at_0_9m_c": 20.0014969983205,
		"room_8_final_temp_at_1_0m_c": 20.0014969983205,
		"room_8_final_temp_at_1_1m_c": 20.0014969983205,
		"room_8_final_temp_at_1_5m_c": 20.0014969983205,
		"room_8_final_temp_at_1_8m_c": 20.0014969983205,
		"room_8_final_temp_at_2_2m_c": 20.0014969983205,
		"room_8_final_temp_upper_clamp_count": 0,
		"room_8_final_temp_upper_clamp_time_s": 0.0,
		"room_8_final_temp_upper_clamped": false,
		"room_8_final_temp_upper_raw_c": 20.0014969983205,
		"room_8_final_two_zone_boundary_energy_kj": -0.000245076694981824,
		"room_8_final_two_zone_boundary_mass_kg": -0.320740272071532,
		"room_8_final_two_zone_opening_lower_in_kg": 0.0,
		"room_8_final_two_zone_opening_lower_out_kg": 0.0,
		"room_8_final_two_zone_opening_upper_in_kg": 0.0,
		"room_8_final_two_zone_opening_upper_out_kg": 0.0,
		"room_8_final_unburned_generation_kw": 0.0,
		"room_8_final_upper_radiative_loss_kw": 0.0,
		"room_8_final_upper_zone_energy_kj": 0.0,
		"room_8_final_upper_zone_mass_kg": 0.0,
		"room_8_final_ventilation_response_factor": 0.0,
		"room_8_final_visibility_m": 2.00701292381413,
		"room_8_final_wall_T_mid_c": 20.0,
		"room_8_final_wall_T_outer_c": 20.0,
		"room_8_final_wall_k_kw_m_k": -1.0,
		"room_8_final_wall_thickness_m": -1.0,
		"room_8_final_zone_total_energy_kj": 0.119558661255838,
		"room_8_final_zone_total_mass_kg": 79.8655947851731,
		"room_8_max_ceiling_jet_temp_c": 20.0014969983205,
		"room_8_max_fed": 0.00277235658574902,
		"room_8_max_fuel_objects_flaming_count": 0,
		"room_8_max_fuel_objects_heating_count": 0,
		"room_8_max_fuel_objects_pyrolyzing_count": 0,
		"room_8_max_overpressure_model_pa": 0.000140299867032467,
		"room_8_max_overpressure_pa": 0.000140299867032467,
		"room_8_max_passive_fuel_flux_kw_m2": 0.000000632717026091612,
		"room_8_max_passive_fuel_surface_temp_c": 20.0000988535672,
		"room_8_max_pressure_pa_therm": 0.0,
		"room_8_max_unburned_generation_kw": 0.0,
		"room_8_max_upper_radiative_loss_kw": 0.0,
		"room_8_min_fire_o2_ref": 0.208917017745532,
		"room_8_min_l150_m": 2.55,
		"room_8_min_lower_zone_mass_kg": 79.8655947851731,
		"room_8_min_o2_upper": 0.20894728278425,
		"room_8_min_visibility_m": 2.00701292381413,
		"room_8_peak_burned_hrr_kw": 0.0,
		"room_8_peak_c_balance_frac": 0.0,
		"room_8_peak_co2_ppm": 624.271891586393,
		"room_8_peak_co2_upper_ppm": 400.0,
		"room_8_peak_co_ppm": 7.73675910873673,
		"room_8_peak_co_upper_ppm": 0.0,
		"room_8_peak_hcn_ppm": 0.169317561891804,
		"room_8_peak_hcn_upper_ppm": 0.0,
		"room_8_peak_hrr_kw": 0.0,
		"room_8_peak_pyrolysis_kw": 0.0,
		"room_8_peak_temp_upper_c": 20.0014969983205,
		"room_8_peak_temp_upper_raw_c": 20.0014969983205,
		"room_8_peak_upper_zone_mass_kg": 0.0,
		"room_8_peak_zone_total_energy_kj": 0.119558661255838,
		"room_upper_floor_vs_lower_floor_pressure_delta_pa": 1.43666285944841,
		"smoke_deposited_total_kg": 0.0396030894465882,
		"smoke_generated_total_kg": 13.2273630118803,
		"smoke_vented_total_kg": 1.3282347477499,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.75,
		"time_room_0_fuel_pyrolysis_s": 64.333333333334,
		"time_room_0_smoke_layer_2m_s": 50.5000000000003,
		"time_room_1_smoke_start_s": 70.0833333333337,
		"time_room_6_smoke_start_s": 344.416666666658,
		"time_room_6_temp_above_30_s": 507.916666666621,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327
}