{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 942.563428384849,
				"pass": true,
				"rule": {
					"min": 600.0
				}
			},
			"room_6_final_smoke_kg": {
				"actual": 1.21564974974293,
				"pass": true,
				"rule": {
					"min": 0.05
				}
			},
			"room_upper_floor_vs_lower_floor_pressure_delta_pa": {
				"actual": 0.353102700160436,
				"pass": false,
				"rule": {
					"max": 0.0,
					"min": -2.0
				}
			},
			"time_room_6_smoke_start_s": {
				"actual": 313.249999999999,
				"pass": true,
				"rule": {
					"max": 400.0,
					"min": 200.0
				}
			},
			"time_room_6_temp_above_30_s": {
				"actual": 542.916666666634,
				"pass": false,
				"rule": {
					"max": 160.0,
					"min": 70.0
				}
			}
		}
	},
	"case": "cfast_two_floor_stairwell",
	"comparison_contract_version": 1,
	"duration_s": 600.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 9.64740712218568,
		"global_carbon_error_kg_abs": 9.64740712218568,
		"global_carbon_postclamp_excess_kg": 9.64956299195086,
		"global_carbon_preclamp_excess_kg": 9.64970537094195,
		"global_carbon_transport_residual_kg": -0.00215586976517912,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 580.888576162543,
		"peak_co_ppm_global": 8713.79067096102,
		"peak_co_upper_ppm_global": 586943.405973578,
		"peak_global_carbon_error_kg_abs": 9.64740712218568,
		"peak_global_carbon_transport_residual_kg_abs": 0.00215586976518267,
		"peak_hrr_kw_global": 942.563428384849,
		"peak_temp_upper_c_global": 551.16573356571,
		"peak_temp_upper_raw_c_global": 551.16573356571,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 463.595461592476,
		"room_0_final_c_balance_frac": 0.639174283467451,
		"room_0_final_co2_ppm": 18472.2613307438,
		"room_0_final_co2_upper_ppm": 59054.4070097085,
		"room_0_final_co_ppm": 2921.1407530005,
		"room_0_final_co_upper_ppm": 41296.917908277,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "2p_salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 438.164501168626,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 1.44621068400671,
		"room_0_final_fed_co": 1.12443198388503,
		"room_0_final_fed_hcn": 0.00228870211721588,
		"room_0_final_fed_heat": 0.316406517393331,
		"room_0_final_fed_hypoxia": 0.00308348061113221,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.123187156385754,
		"room_0_final_fire_time_s": 340.974920736054,
		"room_0_final_flame_hrr_target_kw": 509.546090917993,
		"room_0_final_fuel_objects_flaming_count": 3,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 2888.46972196464,
		"room_0_final_hot_layer_m": 2.22195352581039,
		"room_0_final_hrr_kw": 463.595461592476,
		"room_0_final_hrr_target_kw": 509.546090917993,
		"room_0_final_layer_150c_m": 2.19815937111596,
		"room_0_final_lower_zone_energy_kj": 3724.28654761002,
		"room_0_final_lower_zone_mass_kg": 67.7125332434116,
		"room_0_final_o2": 0.123208509701111,
		"room_0_final_o2_hrr_factor": 0.191558697772668,
		"room_0_final_o2_upper": 0.0109629762244345,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 2.67664981513422,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 0.0,
		"room_0_final_pyrolysis_kw": 509.546090917993,
		"room_0_final_remaining_fuel_MJ": 8168.46971934378,
		"room_0_final_retained_unburned_MJ": 0.831961524462565,
		"room_0_final_smoke_kg": 2.15148612897134,
		"room_0_final_smoke_layer_m": 1.9841109747434,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 44.3779476201741,
		"room_0_final_temp_at_0_5m_c": 75.0014357640709,
		"room_0_final_temp_at_0_9m_c": 75.0014357640709,
		"room_0_final_temp_at_1_0m_c": 75.0014357640709,
		"room_0_final_temp_at_1_1m_c": 75.0014357640709,
		"room_0_final_temp_at_1_5m_c": 75.0014357640709,
		"room_0_final_temp_at_1_8m_c": 75.0014357640709,
		"room_0_final_temp_at_2_2m_c": 205.374260110867,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 396.27219187087,
		"room_0_final_two_zone_boundary_energy_kj": -5927.77004337449,
		"room_0_final_two_zone_boundary_mass_kg": 76.5623795681383,
		"room_0_final_two_zone_opening_lower_in_kg": 0.0,
		"room_0_final_two_zone_opening_lower_out_kg": 0.0,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 163.999145330017,
		"room_0_final_upper_zone_energy_kj": 2552.67439454314,
		"room_0_final_upper_zone_mass_kg": 6.78411652439939,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.0032188196536048,
		"room_0_final_wall_T_mid_c": 21.8958848981073,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 6276.96094215316,
		"room_0_final_zone_total_mass_kg": 74.4966497678109,
		"room_0_max_ceiling_jet_temp_c": 98.8402992955612,
		"room_0_max_fed": 1.44621068400671,
		"room_0_max_fuel_objects_flaming_count": 3,
		"room_0_max_fuel_objects_heating_count": 2,
		"room_0_max_fuel_objects_pyrolyzing_count": 2,
		"room_0_max_overpressure_model_pa": 3.22787169229869,
		"room_0_max_overpressure_pa": 3.22787169229869,
		"room_0_max_passive_fuel_flux_kw_m2": 7.09509674973389,
		"room_0_max_passive_fuel_surface_temp_c": 517.978582868298,
		"room_0_max_pressure_pa_therm": 0.0,
		"room_0_max_unburned_generation_kw": 25.0122430626402,
		"room_0_max_upper_radiative_loss_kw": 580.888576162543,
		"room_0_min_fire_o2_ref": 0.116115209195127,
		"room_0_min_l150_m": 2.09465418538058,
		"room_0_min_lower_zone_mass_kg": 64.7402344036469,
		"room_0_min_o2_upper": 0.00119932683294348,
		"room_0_min_visibility_m": 0.00303423885386271,
		"room_0_peak_burned_hrr_kw": 942.563428384849,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 45523.2910206698,
		"room_0_peak_co2_upper_ppm": 108854.526361235,
		"room_0_peak_co_ppm": 5523.6211023184,
		"room_0_peak_co_upper_ppm": 586943.405973578,
		"room_0_peak_hcn_ppm": 143.978797790523,
		"room_0_peak_hcn_upper_ppm": 16999.7119107707,
		"room_0_peak_hrr_kw": 942.563428384849,
		"room_0_peak_pyrolysis_kw": 947.474318779984,
		"room_0_peak_temp_upper_c": 551.16573356571,
		"room_0_peak_temp_upper_raw_c": 551.16573356571,
		"room_0_peak_upper_zone_mass_kg": 23.0072702762102,
		"room_0_peak_zone_total_energy_kj": 6936.29263038161,
		"room_6_final_bud_cum_e_fire_kj": 0.0,
		"room_6_final_bud_cum_q_residual_kj": 0.0,
		"room_6_final_bud_cum_residual_frac": 0.0,
		"room_6_final_bud_e_fire_kj": 0.0,
		"room_6_final_bud_q_residual_kj": 0.0,
		"room_6_final_bud_residual_frac": 0.0,
		"room_6_final_burned_hrr_kw": 0.0,
		"room_6_final_c_balance_frac": 0.0,
		"room_6_final_co2_ppm": 42926.9567762398,
		"room_6_final_co2_upper_ppm": 399.879437133169,
		"room_6_final_co_ppm": 6111.21973485236,
		"room_6_final_co_upper_ppm": 11068.3791649368,
		"room_6_final_dominant_fuel_object_exposure_s": 0.0,
		"room_6_final_dominant_fuel_object_id": "room_proxy_6",
		"room_6_final_dominant_fuel_object_remaining_MJ": 650.0,
		"room_6_final_dominant_fuel_object_state": "cold",
		"room_6_final_fed": 0.589990666379026,
		"room_6_final_fed_co": 0.537659119195388,
		"room_6_final_fed_hcn": 0.0475567181015636,
		"room_6_final_fed_heat": 0.0,
		"room_6_final_fed_hypoxia": 0.00477482908207493,
		"room_6_final_fire_o2_min_ref": 0.0,
		"room_6_final_fire_o2_ref": 0.188009362092795,
		"room_6_final_fire_time_s": 0.0,
		"room_6_final_flame_hrr_target_kw": 0.0,
		"room_6_final_fuel_objects_flaming_count": 0,
		"room_6_final_fuel_objects_heating_count": 0,
		"room_6_final_fuel_objects_pyrolyzing_count": 0,
		"room_6_final_fuel_objects_remaining_MJ": 650.0,
		"room_6_final_hot_layer_m": 2.06514557120822,
		"room_6_final_hrr_kw": 0.0,
		"room_6_final_hrr_target_kw": 0.0,
		"room_6_final_layer_150c_m": 2.55,
		"room_6_final_lower_zone_energy_kj": 93.9670338804131,
		"room_6_final_lower_zone_mass_kg": 31.7966032653019,
		"room_6_final_o2": 0.180290722858243,
		"room_6_final_o2_hrr_factor": 1.0,
		"room_6_final_o2_upper": 0.187534629579699,
		"room_6_final_outside_open_path_factor": 0.0,
		"room_6_final_overpressure_model_pa": 1.41017222826424,
		"room_6_final_pool_release_hrr_target_kw": 0.0,
		"room_6_final_pressure_pa_therm": 0.0,
		"room_6_final_pyrolysis_kw": 0.0,
		"room_6_final_remaining_fuel_MJ": 650.0,
		"room_6_final_retained_unburned_MJ": 0.0,
		"room_6_final_smoke_kg": 1.21564974974293,
		"room_6_final_smoke_layer_m": 2.01080659728849,
		"room_6_final_smolder_hrr_target_kw": 0.0,
		"room_6_final_temp_at_0_1m_c": 22.9552538394236,
		"room_6_final_temp_at_0_5m_c": 22.9552538394236,
		"room_6_final_temp_at_0_9m_c": 22.9552538394236,
		"room_6_final_temp_at_1_0m_c": 22.9552538394236,
		"room_6_final_temp_at_1_1m_c": 22.9552538394236,
		"room_6_final_temp_at_1_5m_c": 22.9552538394236,
		"room_6_final_temp_at_1_8m_c": 22.9552538394236,
		"room_6_final_temp_at_2_2m_c": 30.4705627710534,
		"room_6_final_temp_upper_clamp_count": 0,
		"room_6_final_temp_upper_clamp_time_s": 0.0,
		"room_6_final_temp_upper_clamped": false,
		"room_6_final_temp_upper_raw_c": 30.4705627710534,
		"room_6_final_two_zone_boundary_energy_kj": -137.89000302856,
		"room_6_final_two_zone_boundary_mass_kg": -35.3369297562082,
		"room_6_final_two_zone_opening_lower_in_kg": 0.0,
		"room_6_final_two_zone_opening_lower_out_kg": 0.0,
		"room_6_final_two_zone_opening_upper_in_kg": 0.0,
		"room_6_final_two_zone_opening_upper_out_kg": 0.0,
		"room_6_final_unburned_generation_kw": 0.0,
		"room_6_final_upper_radiative_loss_kw": 0.0,
		"room_6_final_upper_zone_energy_kj": 76.2300810951111,
		"room_6_final_upper_zone_mass_kg": 7.28041870928413,
		"room_6_final_ventilation_response_factor": 0.0,
		"room_6_final_visibility_m": 0.00198218019841439,
		"room_6_final_wall_T_mid_c": 20.0515028005913,
		"room_6_final_wall_T_outer_c": 20.0,
		"room_6_final_wall_k_kw_m_k": -1.0,
		"room_6_final_wall_thickness_m": -1.0,
		"room_6_final_zone_total_energy_kj": 170.197114975524,
		"room_6_final_zone_total_mass_kg": 39.077021974586,
		"room_6_max_ceiling_jet_temp_c": 32.1192450098311,
		"room_6_max_fed": 0.589990666379026,
		"room_6_max_fuel_objects_flaming_count": 0,
		"room_6_max_fuel_objects_heating_count": 0,
		"room_6_max_fuel_objects_pyrolyzing_count": 0,
		"room_6_max_overpressure_model_pa": 1.53875088020683,
		"room_6_max_overpressure_pa": 1.53875088020683,
		"room_6_max_passive_fuel_flux_kw_m2": 0.039257457872182,
		"room_6_max_passive_fuel_surface_temp_c": 21.8311158226725,
		"room_6_max_pressure_pa_therm": 0.0,
		"room_6_max_unburned_generation_kw": 0.0,
		"room_6_max_upper_radiative_loss_kw": 0.0,
		"room_6_min_fire_o2_ref": 0.180167576115651,
		"room_6_min_l150_m": 2.55,
		"room_6_min_lower_zone_mass_kg": 30.480853191765,
		"room_6_min_o2_upper": 0.183515425833361,
		"room_6_min_visibility_m": 0.00193180290549146,
		"room_6_peak_burned_hrr_kw": 0.0,
		"room_6_peak_c_balance_frac": 0.0,
		"room_6_peak_co2_ppm": 44956.7250466616,
		"room_6_peak_co2_upper_ppm": 436.297434622437,
		"room_6_peak_co_ppm": 6238.80771196022,
		"room_6_peak_co_upper_ppm": 12941.3538189036,
		"room_6_peak_hcn_ppm": 152.260669293767,
		"room_6_peak_hcn_upper_ppm": 175.385181254692,
		"room_6_peak_hrr_kw": 0.0,
		"room_6_peak_pyrolysis_kw": 0.0,
		"room_6_peak_temp_upper_c": 32.1192450098311,
		"room_6_peak_temp_upper_raw_c": 32.1192450098311,
		"room_6_peak_upper_zone_mass_kg": 8.83729436397246,
		"room_6_peak_zone_total_energy_kj": 181.356978070492,
		"room_8_final_bud_cum_e_fire_kj": 0.0,
		"room_8_final_bud_cum_q_residual_kj": 0.0,
		"room_8_final_bud_cum_residual_frac": 0.0,
		"room_8_final_bud_e_fire_kj": 0.0,
		"room_8_final_bud_q_residual_kj": 0.0,
		"room_8_final_bud_residual_frac": 0.0,
		"room_8_final_burned_hrr_kw": 0.0,
		"room_8_final_c_balance_frac": 0.0,
		"room_8_final_co2_ppm": 680.674405771703,
		"room_8_final_co2_upper_ppm": 400.0,
		"room_8_final_co_ppm": 20.9317667479629,
		"room_8_final_co_upper_ppm": 0.0,
		"room_8_final_dominant_fuel_object_exposure_s": 0.0,
		"room_8_final_dominant_fuel_object_id": "2p_principal_cama",
		"room_8_final_dominant_fuel_object_remaining_MJ": 1200.0,
		"room_8_final_dominant_fuel_object_state": "cold",
		"room_8_final_fed": 0.00326195423874144,
		"room_8_final_fed_co": 0.000579648571831041,
		"room_8_final_fed_hcn": 0.0000969038504288754,
		"room_8_final_fed_heat": 0.0,
		"room_8_final_fed_hypoxia": 0.00258540181648153,
		"room_8_final_fire_o2_min_ref": 0.0,
		"room_8_final_fire_o2_ref": 0.2088470188393,
		"room_8_final_fire_time_s": 0.0,
		"room_8_final_flame_hrr_target_kw": 0.0,
		"room_8_final_fuel_objects_flaming_count": 0,
		"room_8_final_fuel_objects_heating_count": 0,
		"room_8_final_fuel_objects_pyrolyzing_count": 0,
		"room_8_final_fuel_objects_remaining_MJ": 2100.0,
		"room_8_final_hot_layer_m": 2.55,
		"room_8_final_hrr_kw": 0.0,
		"room_8_final_hrr_target_kw": 0.0,
		"room_8_final_layer_150c_m": 2.55,
		"room_8_final_lower_zone_energy_kj": 0.240076481474482,
		"room_8_final_lower_zone_mass_kg": 79.8651836720221,
		"room_8_final_o2": 0.208704684994245,
		"room_8_final_o2_hrr_factor": 1.0,
		"room_8_final_o2_upper": 0.208916456143821,
		"room_8_final_outside_open_path_factor": 0.0,
		"room_8_final_overpressure_model_pa": 0.000319392956891337,
		"room_8_final_pool_release_hrr_target_kw": 0.0,
		"room_8_final_pressure_pa_therm": 0.0,
		"room_8_final_pyrolysis_kw": 0.0,
		"room_8_final_remaining_fuel_MJ": 2100.0,
		"room_8_final_retained_unburned_MJ": 0.0,
		"room_8_final_smoke_kg": 0.0173159610583081,
		"room_8_final_smoke_layer_m": 2.54633737880549,
		"room_8_final_smolder_hrr_target_kw": 0.0,
		"room_8_final_temp_at_0_1m_c": 20.0030060217787,
		"room_8_final_temp_at_0_5m_c": 20.0030060217787,
		"room_8_final_temp_at_0_9m_c": 20.0030060217787,
		"room_8_final_temp_at_1_0m_c": 20.0030060217787,
		"room_8_final_temp_at_1_1m_c": 20.0030060217787,
		"room_8_final_temp_at_1_5m_c": 20.0030060217787,
		"room_8_final_temp_at_1_8m_c": 20.0030060217787,
		"room_8_final_temp_at_2_2m_c": 20.0030060217787,
		"room_8_final_temp_upper_clamp_count": 0,
		"room_8_final_temp_upper_clamp_time_s": 0.0,
		"room_8_final_temp_upper_clamped": false,
		"room_8_final_temp_upper_raw_c": 20.0030060217787,
		"room_8_final_two_zone_boundary_energy_kj": -0.00099201368084566,
		"room_8_final_two_zone_boundary_mass_kg": -0.631223957372384,
		"room_8_final_two_zone_opening_lower_in_kg": 0.0,
		"room_8_final_two_zone_opening_lower_out_kg": 0.0,
		"room_8_final_two_zone_opening_upper_in_kg": 0.0,
		"room_8_final_two_zone_opening_upper_out_kg": 0.0,
		"room_8_final_unburned_generation_kw": 0.0,
		"room_8_final_upper_radiative_loss_kw": 0.0,
		"room_8_final_upper_zone_energy_kj": 0.0,
		"room_8_final_upper_zone_mass_kg": 0.0,
		"room_8_final_ventilation_response_factor": 0.0,
		"room_8_final_visibility_m": 1.32536684954641,
		"room_8_final_wall_T_mid_c": 20.0,
		"room_8_final_wall_T_outer_c": 20.0,
		"room_8_final_wall_k_kw_m_k": -1.0,
		"room_8_final_wall_thickness_m": -1.0,
		"room_8_final_zone_total_energy_kj": 0.240076481474482,
		"room_8_final_zone_total_mass_kg": 79.8651836720221,
		"room_8_max_ceiling_jet_temp_c": 20.0030060217787,
		"room_8_max_fed": 0.00326195423874144,
		"room_8_max_fuel_objects_flaming_count": 0,
		"room_8_max_fuel_objects_heating_count": 0,
		"room_8_max_fuel_objects_pyrolyzing_count": 0,
		"room_8_max_overpressure_model_pa": 0.000319392956891337,
		"room_8_max_overpressure_pa": 0.000319392956891337,
		"room_8_max_passive_fuel_flux_kw_m2": 0.00000129727595688158,
		"room_8_max_passive_fuel_surface_temp_c": 20.0003718939935,
		"room_8_max_pressure_pa_therm": 0.0,
		"room_8_max_unburned_generation_kw": 0.0,
		"room_8_max_upper_radiative_loss_kw": 0.0,
		"room_8_min_fire_o2_ref": 0.2088470188393,
		"room_8_min_l150_m": 2.55,
		"room_8_min_lower_zone_mass_kg": 79.8651836720221,
		"room_8_min_o2_upper": 0.208916456143821,
		"room_8_min_visibility_m": 1.32536684954641,
		"room_8_peak_burned_hrr_kw": 0.0,
		"room_8_peak_c_balance_frac": 0.0,
		"room_8_peak_co2_ppm": 680.674405771703,
		"room_8_peak_co2_upper_ppm": 400.0,
		"room_8_peak_co_ppm": 20.9317667479629,
		"room_8_peak_co_upper_ppm": 0.0,
		"room_8_peak_hcn_ppm": 0.498534283018976,
		"room_8_peak_hcn_upper_ppm": 0.0,
		"room_8_peak_hrr_kw": 0.0,
		"room_8_peak_pyrolysis_kw": 0.0,
		"room_8_peak_temp_upper_c": 20.0030060217787,
		"room_8_peak_temp_upper_raw_c": 20.0030060217787,
		"room_8_peak_upper_zone_mass_kg": 0.0,
		"room_8_peak_zone_total_energy_kj": 0.240076481474482,
		"room_upper_floor_vs_lower_floor_pressure_delta_pa": 0.353102700160436,
		"smoke_deposited_total_kg": 0.0403149603902847,
		"smoke_generated_total_kg": 13.0819751289972,
		"smoke_vented_total_kg": 1.37399380587224,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"temp_upper_clamp_sample_count_global": 1,
		"time_room_0_fuel_flaming_s": 0.75,
		"time_room_0_fuel_pyrolysis_s": 64.333333333334,
		"time_room_0_smoke_layer_2m_s": 50.5000000000003,
		"time_room_1_smoke_start_s": 70.0000000000004,
		"time_room_2_temp_upper_clamped_s": 537.499999999965,
		"time_room_6_smoke_start_s": 313.249999999999,
		"time_room_6_temp_above_30_s": 542.916666666634,
		"time_temp_upper_clamped_global_s": 537.499999999965,
		"two_zone_opening_flow_enabled": 0.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327
}