{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 396.05095730246,
				"pass": false,
				"rule": {
					"min": 500.0
				}
			},
			"room_0_peak_temp_upper_c": {
				"actual": 375.584412336337,
				"pass": true,
				"rule": {
					"min": 280.0
				}
			},
			"smoke_generated_total_kg": {
				"actual": 5.4535983768255,
				"pass": true,
				"rule": {
					"min": 4.0
				}
			},
			"time_room_1_smoke_start_s": {
				"actual": 271.333333333341,
				"pass": true,
				"rule": {
					"max": 300.0,
					"min": 20.0
				}
			},
			"time_room_2_co_above_200_s": {
				"actual": 164.416666666668,
				"pass": true,
				"rule": {
					"max": 680.0,
					"min": 100.0
				}
			},
			"time_room_2_smoke_start_s": {
				"actual": 64.2500000000007,
				"pass": true,
				"rule": {
					"max": 400.0,
					"min": 30.0
				}
			}
		}
	},
	"case": "piso_mediterraneo_smoke",
	"comparison_contract_version": 1,
	"duration_s": 700.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "upper",
	"fire_o2_mode_requested": "upper",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 3.01905704650324,
		"global_carbon_error_kg_abs": 3.01905704650324,
		"global_carbon_postclamp_excess_kg": 3.02035332686162,
		"global_carbon_preclamp_excess_kg": 3.09786743344066,
		"global_carbon_transport_residual_kg": -0.00129628035838358,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 107.903213882059,
		"peak_co_ppm_global": 6117.97137501153,
		"peak_co_upper_ppm_global": 40240.1315125223,
		"peak_global_carbon_error_kg_abs": 3.01905704650324,
		"peak_global_carbon_transport_residual_kg_abs": 0.00129628035838913,
		"peak_hrr_kw_global": 396.05095730246,
		"peak_temp_upper_c_global": 375.584412336337,
		"peak_temp_upper_raw_c_global": 375.584412336337,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 184.360361440549,
		"room_0_final_c_balance_frac": 0.393942556124503,
		"room_0_final_co2_ppm": 19159.4677989376,
		"room_0_final_co2_upper_ppm": 81271.6192508524,
		"room_0_final_co_ppm": 5448.96465594592,
		"room_0_final_co_upper_ppm": 35352.1975021228,
		"room_0_final_dominant_fuel_object_exposure_s": 0.0,
		"room_0_final_dominant_fuel_object_id": "room_proxy_0",
		"room_0_final_dominant_fuel_object_remaining_MJ": 6840.8697070138,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 1.83004427369012,
		"room_0_final_fed_co": 1.8074247763376,
		"room_0_final_fed_hcn": 0.0148363857929439,
		"room_0_final_fed_heat": 0.00352709897623055,
		"room_0_final_fed_hypoxia": 0.00425601258333767,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.113185891633808,
		"room_0_final_fire_time_s": 209.23646744004,
		"room_0_final_flame_hrr_target_kw": 184.462716705666,
		"room_0_final_flow_interface_m": 1.99431099329787,
		"room_0_final_fuel_objects_flaming_count": 1,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 6840.8697070138,
		"room_0_final_hot_layer_m": 1.99431099329787,
		"room_0_final_hrr_kw": 184.360361440549,
		"room_0_final_hrr_target_kw": 184.462716705666,
		"room_0_final_layer_150c_m": 2.06629482275354,
		"room_0_final_lower_zone_energy_kj": 1324.68136886433,
		"room_0_final_lower_zone_mass_kg": 51.481454393667,
		"room_0_final_o2": 0.16298819717799,
		"room_0_final_o2_hrr_factor": 0.124670151075185,
		"room_0_final_o2_upper": 0.113185891633808,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 2.32574114068984,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 161257.754611369,
		"room_0_final_pyrolysis_kw": 377.960864182568,
		"room_0_final_remaining_fuel_MJ": 6833.39328716726,
		"room_0_final_retained_unburned_MJ": 7.47641984653988,
		"room_0_final_smoke_kg": 0.734742868812599,
		"room_0_final_smoke_layer_m": 1.99391595025099,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 45.7312343729607,
		"room_0_final_temp_at_0_5m_c": 45.7312343729607,
		"room_0_final_temp_at_0_9m_c": 45.7312343729607,
		"room_0_final_temp_at_1_0m_c": 45.7312343729607,
		"room_0_final_temp_at_1_1m_c": 45.7312343729607,
		"room_0_final_temp_at_1_5m_c": 45.7312343729607,
		"room_0_final_temp_at_1_8m_c": 45.7312343729607,
		"room_0_final_temp_at_2_2m_c": 169.916246184091,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 169.916246184091,
		"room_0_final_thermal_layer_m": 1.99431099329787,
		"room_0_final_two_zone_boundary_energy_kj": -15513.7418240706,
		"room_0_final_two_zone_boundary_mass_kg": 283.28754713575,
		"room_0_final_two_zone_opening_lower_in_kg": 1691.19627936842,
		"room_0_final_two_zone_opening_lower_out_kg": 1691.19627936842,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 0.0,
		"room_0_final_unburned_generation_kw": 58.0494442430705,
		"room_0_final_upper_radiative_loss_kw": 6.19578492728993,
		"room_0_final_upper_zone_energy_kj": 1687.00632464348,
		"room_0_final_upper_zone_mass_kg": 11.2529920377802,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.00665603073697976,
		"room_0_final_visible_smoke_layer_m": 1.99391595025099,
		"room_0_final_wall_T_mid_c": 23.2729281980232,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 3011.68769350781,
		"room_0_final_zone_total_mass_kg": 62.7344464314472,
		"room_0_max_ceiling_jet_temp_c": 68.9861383188945,
		"room_0_max_fed": 1.83004427369012,
		"room_0_max_fuel_objects_flaming_count": 1,
		"room_0_max_fuel_objects_heating_count": 0,
		"room_0_max_fuel_objects_pyrolyzing_count": 0,
		"room_0_max_overpressure_model_pa": 2.54146762979364,
		"room_0_max_overpressure_pa": 161257.754611369,
		"room_0_max_passive_fuel_flux_kw_m2": 0.0,
		"room_0_max_passive_fuel_surface_temp_c": 20.0,
		"room_0_max_pressure_pa_therm": 161257.754611369,
		"room_0_max_unburned_generation_kw": 58.0494442430705,
		"room_0_max_upper_radiative_loss_kw": 107.903213882059,
		"room_0_min_fire_o2_ref": 0.0993309815592101,
		"room_0_min_flow_interface_m": 1.99000033778227,
		"room_0_min_l150_m": 2.03670506166104,
		"room_0_min_lower_zone_mass_kg": 48.3860428729885,
		"room_0_min_o2_upper": 0.0993309815592101,
		"room_0_min_thermal_layer_m": 1.99000033778227,
		"room_0_min_visibility_m": 0.00553207257778734,
		"room_0_min_visible_smoke_layer_m": 1.99036044617157,
		"room_0_peak_burned_hrr_kw": 396.05095730246,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 22397.5541307997,
		"room_0_peak_co2_upper_ppm": 81271.6192508524,
		"room_0_peak_co_ppm": 6117.97137501153,
		"room_0_peak_co_upper_ppm": 40240.1315125223,
		"room_0_peak_hcn_ppm": 174.192921578211,
		"room_0_peak_hcn_upper_ppm": 1092.82023603569,
		"room_0_peak_hrr_kw": 396.05095730246,
		"room_0_peak_pyrolysis_kw": 413.451353637472,
		"room_0_peak_temp_upper_c": 375.584412336337,
		"room_0_peak_temp_upper_raw_c": 375.584412336337,
		"room_0_peak_upper_zone_mass_kg": 16.2080693478074,
		"room_0_peak_zone_total_energy_kj": 4205.2182297475,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 8349.37096287263,
		"room_1_final_co2_upper_ppm": 1521.8806903391,
		"room_1_final_co_ppm": 2288.2749841493,
		"room_1_final_co_upper_ppm": 12882.9971520738,
		"room_1_final_dominant_fuel_object_exposure_s": 0.0,
		"room_1_final_dominant_fuel_object_id": "room_proxy_1",
		"room_1_final_dominant_fuel_object_remaining_MJ": 280.0,
		"room_1_final_dominant_fuel_object_state": "cold",
		"room_1_final_fed": 0.493201731525206,
		"room_1_final_fed_co": 0.47404706155432,
		"room_1_final_fed_hcn": 0.00834583461593483,
		"room_1_final_fed_heat": 0.0,
		"room_1_final_fed_hypoxia": 0.0108088353549533,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.171607885952729,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 2.00200214322756,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 0,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 280.0,
		"room_1_final_hot_layer_m": 2.00200214322756,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.6,
		"room_1_final_lower_zone_energy_kj": 79.0470826401594,
		"room_1_final_lower_zone_mass_kg": 8.73936170819113,
		"room_1_final_o2": 0.167880625868614,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.171607885952729,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_overpressure_model_pa": 1.61060655374206,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 280.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.0354807994040838,
		"room_1_final_smoke_layer_m": 1.99961630412735,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 29.044949194181,
		"room_1_final_temp_at_0_5m_c": 29.044949194181,
		"room_1_final_temp_at_0_9m_c": 29.044949194181,
		"room_1_final_temp_at_1_0m_c": 29.044949194181,
		"room_1_final_temp_at_1_1m_c": 29.044949194181,
		"room_1_final_temp_at_1_5m_c": 29.044949194181,
		"room_1_final_temp_at_1_8m_c": 29.044949194181,
		"room_1_final_temp_at_2_2m_c": 106.448839446624,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 106.448839446624,
		"room_1_final_thermal_layer_m": 2.00200214322756,
		"room_1_final_two_zone_boundary_energy_kj": -2621.65682635761,
		"room_1_final_two_zone_boundary_mass_kg": -9.73010248501035,
		"room_1_final_two_zone_opening_lower_in_kg": 653.770780802156,
		"room_1_final_two_zone_opening_lower_out_kg": 641.224582229756,
		"room_1_final_two_zone_opening_upper_in_kg": 0.0,
		"room_1_final_two_zone_opening_upper_out_kg": 1.42730121450643,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.195112342001532,
		"room_1_final_upper_zone_energy_kj": 179.653768314812,
		"room_1_final_upper_zone_mass_kg": 2.07815130272206,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.0218810804846797,
		"room_1_final_visible_smoke_layer_m": 1.99961630412735,
		"room_1_final_wall_T_mid_c": 21.8511961053543,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 258.700850954971,
		"room_1_final_zone_total_mass_kg": 10.8175130109132,
		"room_1_max_ceiling_jet_temp_c": 116.051612639748,
		"room_1_max_fed": 0.493201731525206,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 0,
		"room_1_max_fuel_objects_pyrolyzing_count": 0,
		"room_1_max_overpressure_model_pa": 1.695870515972,
		"room_1_max_overpressure_pa": 1.695870515972,
		"room_1_max_passive_fuel_flux_kw_m2": 1.86968139933655,
		"room_1_max_passive_fuel_surface_temp_c": 49.3838088520687,
		"room_1_max_pressure_pa_therm": 0.0,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 0.292210340599648,
		"room_1_min_fire_o2_ref": 0.171607885952729,
		"room_1_min_flow_interface_m": 1.9656617892662,
		"room_1_min_l150_m": 2.6,
		"room_1_min_lower_zone_mass_kg": 8.48332299830374,
		"room_1_min_o2_upper": 0.171607885952729,
		"room_1_min_thermal_layer_m": 1.9656617892662,
		"room_1_min_visibility_m": 0.0189117447207381,
		"room_1_min_visible_smoke_layer_m": 1.98809724838425,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 9557.09282605304,
		"room_1_peak_co2_upper_ppm": 3564.80277713417,
		"room_1_peak_co_ppm": 2380.47401798374,
		"room_1_peak_co_upper_ppm": 13534.1186988478,
		"room_1_peak_hcn_ppm": 54.9057174614356,
		"room_1_peak_hcn_upper_ppm": 268.20364703538,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 116.051612639748,
		"room_1_peak_temp_upper_raw_c": 116.051612639748,
		"room_1_peak_upper_zone_mass_kg": 2.65233526282689,
		"room_1_peak_zone_total_energy_kj": 315.138211266779,
		"room_2_final_bud_cum_e_fire_kj": 0.0,
		"room_2_final_bud_cum_q_residual_kj": 0.0,
		"room_2_final_bud_cum_residual_frac": 0.0,
		"room_2_final_bud_e_fire_kj": 0.0,
		"room_2_final_bud_q_residual_kj": 0.0,
		"room_2_final_bud_residual_frac": 0.0,
		"room_2_final_burned_hrr_kw": 0.0,
		"room_2_final_c_balance_frac": 0.0,
		"room_2_final_co2_ppm": 10816.6523867265,
		"room_2_final_co2_upper_ppm": 1603.36604752353,
		"room_2_final_co_ppm": 3503.2899831341,
		"room_2_final_co_upper_ppm": 18501.6995126708,
		"room_2_final_dominant_fuel_object_exposure_s": 0.0,
		"room_2_final_dominant_fuel_object_id": "room_proxy_2",
		"room_2_final_dominant_fuel_object_remaining_MJ": 480.0,
		"room_2_final_dominant_fuel_object_state": "cold",
		"room_2_final_fed": 0.563529702571795,
		"room_2_final_fed_co": 0.540828108617593,
		"room_2_final_fed_hcn": 0.0170463005135047,
		"room_2_final_fed_heat": 0.0,
		"room_2_final_fed_hypoxia": 0.00565529344069653,
		"room_2_final_fire_o2_min_ref": 0.0,
		"room_2_final_fire_o2_ref": 0.182296081199396,
		"room_2_final_fire_time_s": 0.0,
		"room_2_final_flame_hrr_target_kw": 0.0,
		"room_2_final_flow_interface_m": 2.00256358869541,
		"room_2_final_fuel_objects_flaming_count": 0,
		"room_2_final_fuel_objects_heating_count": 0,
		"room_2_final_fuel_objects_pyrolyzing_count": 0,
		"room_2_final_fuel_objects_remaining_MJ": 480.0,
		"room_2_final_hot_layer_m": 2.00256358869541,
		"room_2_final_hrr_kw": 0.0,
		"room_2_final_hrr_target_kw": 0.0,
		"room_2_final_layer_150c_m": 2.6,
		"room_2_final_lower_zone_energy_kj": 283.978654553159,
		"room_2_final_lower_zone_mass_kg": 24.9845028547199,
		"room_2_final_o2": 0.17882147084685,
		"room_2_final_o2_hrr_factor": 1.0,
		"room_2_final_o2_upper": 0.182296081199396,
		"room_2_final_outside_open_path_factor": 0.0,
		"room_2_final_overpressure_model_pa": 1.2460665225732,
		"room_2_final_pool_release_hrr_target_kw": 0.0,
		"room_2_final_pressure_pa_therm": 0.0,
		"room_2_final_pyrolysis_kw": 0.0,
		"room_2_final_remaining_fuel_MJ": 480.0,
		"room_2_final_retained_unburned_MJ": 0.0,
		"room_2_final_smoke_kg": 0.0986108509991988,
		"room_2_final_smoke_layer_m": 1.99959849999672,
		"room_2_final_smolder_hrr_target_kw": 0.0,
		"room_2_final_temp_at_0_1m_c": 31.366191923227,
		"room_2_final_temp_at_0_5m_c": 31.366191923227,
		"room_2_final_temp_at_0_9m_c": 31.366191923227,
		"room_2_final_temp_at_1_0m_c": 31.366191923227,
		"room_2_final_temp_at_1_1m_c": 31.366191923227,
		"room_2_final_temp_at_1_5m_c": 31.366191923227,
		"room_2_final_temp_at_1_8m_c": 31.366191923227,
		"room_2_final_temp_at_2_2m_c": 82.5990705100533,
		"room_2_final_temp_upper_clamp_count": 0,
		"room_2_final_temp_upper_clamp_time_s": 0.0,
		"room_2_final_temp_upper_clamped": false,
		"room_2_final_temp_upper_raw_c": 82.5990705100533,
		"room_2_final_thermal_layer_m": 2.00256358869541,
		"room_2_final_two_zone_boundary_energy_kj": -6070.33594879776,
		"room_2_final_two_zone_boundary_mass_kg": -935.14581959509,
		"room_2_final_two_zone_opening_lower_in_kg": 2887.20719589301,
		"room_2_final_two_zone_opening_lower_out_kg": 2899.69404018268,
		"room_2_final_two_zone_opening_upper_in_kg": 1.36794693177979,
		"room_2_final_two_zone_opening_upper_out_kg": 0.0,
		"room_2_final_unburned_generation_kw": 0.0,
		"room_2_final_upper_radiative_loss_kw": 0.0257910631129267,
		"room_2_final_upper_zone_energy_kj": 399.402415233246,
		"room_2_final_upper_zone_mass_kg": 6.38032501088179,
		"room_2_final_ventilation_response_factor": 0.0,
		"room_2_final_visibility_m": 0.02267476568879,
		"room_2_final_visible_smoke_layer_m": 1.99959849999672,
		"room_2_final_wall_T_mid_c": 21.2533868518021,
		"room_2_final_wall_T_outer_c": 20.0,
		"room_2_final_wall_k_kw_m_k": -1.0,
		"room_2_final_wall_thickness_m": -1.0,
		"room_2_final_zone_total_energy_kj": 683.381069786404,
		"room_2_final_zone_total_mass_kg": 31.3648278656017,
		"room_2_max_ceiling_jet_temp_c": 132.021440673708,
		"room_2_max_fed": 0.563529702571795,
		"room_2_max_fuel_objects_flaming_count": 0,
		"room_2_max_fuel_objects_heating_count": 0,
		"room_2_max_fuel_objects_pyrolyzing_count": 0,
		"room_2_max_overpressure_model_pa": 1.41067028727428,
		"room_2_max_overpressure_pa": 1.41067028727428,
		"room_2_max_passive_fuel_flux_kw_m2": 0.945775914978253,
		"room_2_max_passive_fuel_surface_temp_c": 44.1077241928992,
		"room_2_max_pressure_pa_therm": 0.0,
		"room_2_max_unburned_generation_kw": 0.0,
		"room_2_max_upper_radiative_loss_kw": 0.766651437804898,
		"room_2_min_fire_o2_ref": 0.182296081199396,
		"room_2_min_flow_interface_m": 1.99990017170733,
		"room_2_min_l150_m": 2.6,
		"room_2_min_lower_zone_mass_kg": 24.5106768606086,
		"room_2_min_o2_upper": 0.182296081199396,
		"room_2_min_thermal_layer_m": 1.99990017170733,
		"room_2_min_visibility_m": 0.021807812559899,
		"room_2_min_visible_smoke_layer_m": 1.99957915076858,
		"room_2_peak_burned_hrr_kw": 0.0,
		"room_2_peak_c_balance_frac": 0.0,
		"room_2_peak_co2_ppm": 10840.3440186431,
		"room_2_peak_co2_upper_ppm": 5935.57482195338,
		"room_2_peak_co_ppm": 3508.81652908228,
		"room_2_peak_co_upper_ppm": 18501.6995126708,
		"room_2_peak_hcn_ppm": 51.9164066540303,
		"room_2_peak_hcn_upper_ppm": 177.497648355514,
		"room_2_peak_hrr_kw": 0.0,
		"room_2_peak_pyrolysis_kw": 0.0,
		"room_2_peak_temp_upper_c": 132.021440673708,
		"room_2_peak_temp_upper_raw_c": 132.021440673708,
		"room_2_peak_upper_zone_mass_kg": 7.05979195976189,
		"room_2_peak_zone_total_energy_kj": 775.363552651703,
		"smoke_deposited_total_kg": 0.00392866108549625,
		"smoke_generated_total_kg": 5.4535983768255,
		"smoke_vented_total_kg": 3.30007434738986,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 1.91666666666667,
		"time_room_0_smoke_layer_2m_s": 63.0000000000007,
		"time_room_1_smoke_start_s": 271.333333333341,
		"time_room_2_co_above_200_s": 164.416666666668,
		"time_room_2_smoke_start_s": 64.2500000000007,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 700.000000000039,
	"two_zone_v1_profile": true
}