{
	"baseline": {
		"all_pass": true,
		"checks": {
			"room_0_final_smoke_kg": {
				"actual": 0.0320226207505493,
				"pass": true,
				"rule": {
					"max": 0.5,
					"min": 0.0
				}
			},
			"room_0_peak_hrr_kw": {
				"actual": 2566.60771002215,
				"pass": true,
				"rule": {
					"max": 3500.0,
					"min": 1500.0
				}
			},
			"room_0_peak_temp_upper_c": {
				"actual": 682.048217539718,
				"pass": true,
				"rule": {
					"max": 900.0,
					"min": 500.0
				}
			},
			"room_1_final_smoke_kg": {
				"actual": 0.0241798952655929,
				"pass": true,
				"rule": {
					"max": 0.2,
					"min": 0.0
				}
			},
			"time_room_0_smoke_below_0_05kg_after_suppression_s": {
				"actual": 215.83333333334,
				"pass": true,
				"rule": {
					"max": 400.0,
					"min": 210.0
				}
			},
			"time_room_1_smoke_below_0_1kg_after_ppv_s": {
				"actual": 419.749999999974,
				"pass": true,
				"rule": {
					"max": 500.0,
					"min": 215.0
				}
			}
		}
	},
	"case": "ppv_attack_pressurized",
	"duration_s": 700.0,
	"metrics": {
		"max_upper_radiative_loss_kw_global": 476.994833055622,
		"opening_event_0_time_s": 215.000000000007,
		"opening_event_1_time_s": 215.000000000007,
		"peak_co_ppm_global": 1222.92558564074,
		"peak_co_upper_ppm_global": 8525.59899684748,
		"peak_hrr_kw_global": 2566.60771002215,
		"peak_temp_upper_c_global": 682.048217539718,
		"peak_temp_upper_raw_c_global": 682.048217539718,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 2453.9668063597,
		"room_0_final_c_balance_frac": 0.818625440612905,
		"room_0_final_co2_ppm": 2855.4244492641,
		"room_0_final_co_ppm": 41.0349822026347,
		"room_0_final_co_upper_ppm": 160.433344566441,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 373.834982402535,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 0.194847798600197,
		"room_0_final_fire_time_s": 448.153672834754,
		"room_0_final_flame_hrr_target_kw": 2448.53838535106,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5038.79987574823,
		"room_0_final_hot_layer_m": 0.913874121844407,
		"room_0_final_hrr_kw": 2453.9668063597,
		"room_0_final_hrr_target_kw": 2448.53838535106,
		"room_0_final_layer_150c_m": 0.223097186343268,
		"room_0_final_o2": 0.179005771680874,
		"room_0_final_o2_hrr_factor": 0.725454074968518,
		"room_0_final_outside_open_path_factor": 1.0,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pyrolysis_kw": 2448.53838535106,
		"room_0_final_remaining_fuel_MJ": 5038.79987364176,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.0320226207505493,
		"room_0_final_smoke_layer_m": 2.22211876936701,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 80.4851800016983,
		"room_0_final_temp_at_0_5m_c": 152.662017820767,
		"room_0_final_temp_at_0_9m_c": 287.033563764988,
		"room_0_final_temp_at_1_0m_c": 341.612234913262,
		"room_0_final_temp_at_1_1m_c": 396.190906061537,
		"room_0_final_temp_at_1_5m_c": 436.549732381548,
		"room_0_final_temp_at_1_8m_c": 436.549732381548,
		"room_0_final_temp_at_2_2m_c": 436.549732381548,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 436.549732381548,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 397.605177627697,
		"room_0_final_ventilation_response_factor": 0.399999999999997,
		"room_0_final_visibility_m": 0.516876000464363,
		"room_0_final_wall_T_mid_c": 20.0,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_max_fed": 0.194847798600197,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 3,
		"room_0_max_passive_fuel_flux_kw_m2": 30.4034815572106,
		"room_0_max_passive_fuel_surface_temp_c": 434.913235995273,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 476.994833055622,
		"room_0_min_l150_m": 0.223097186343268,
		"room_0_min_visibility_m": 0.00713271356987095,
		"room_0_peak_burned_hrr_kw": 2566.60771002215,
		"room_0_peak_c_balance_frac": 0.842315509309708,
		"room_0_peak_co2_ppm": 11152.2941218659,
		"room_0_peak_co_ppm": 234.615038260223,
		"room_0_peak_co_upper_ppm": 1807.35222789274,
		"room_0_peak_hrr_kw": 2566.60771002215,
		"room_0_peak_pyrolysis_kw": 2611.52312538494,
		"room_0_peak_temp_upper_c": 682.048217539718,
		"room_0_peak_temp_upper_raw_c": 682.048217539718,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 12640.7623462967,
		"room_1_final_co_ppm": 176.57229510264,
		"room_1_final_co_upper_ppm": 1645.17673242804,
		"room_1_final_dominant_fuel_object_exposure_s": 244.133472630327,
		"room_1_final_dominant_fuel_object_id": "pasillo_alfombra",
		"room_1_final_dominant_fuel_object_remaining_MJ": 260.0,
		"room_1_final_dominant_fuel_object_state": "heating",
		"room_1_final_fed": 0.486898833006173,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 4,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 1.98399508617135,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 1.95526261396525,
		"room_1_final_o2": 0.187281321919304,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_outside_open_path_factor": 0.675,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.0241798952655929,
		"room_1_final_smoke_layer_m": 1.99753720217345,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 47.6732922901317,
		"room_1_final_temp_at_0_5m_c": 116.856523015461,
		"room_1_final_temp_at_0_9m_c": 116.856523015461,
		"room_1_final_temp_at_1_0m_c": 116.856523015461,
		"room_1_final_temp_at_1_1m_c": 116.856523015461,
		"room_1_final_temp_at_1_5m_c": 116.856523015461,
		"room_1_final_temp_at_1_8m_c": 116.856523015461,
		"room_1_final_temp_at_2_2m_c": 200.292361414524,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 200.292361414524,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 3.90569456890805,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.0602646484890222,
		"room_1_final_wall_T_mid_c": 20.0,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_max_fed": 0.486898833006173,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 4,
		"room_1_max_fuel_objects_pyrolyzing_count": 0,
		"room_1_max_passive_fuel_flux_kw_m2": 10.3191484738592,
		"room_1_max_passive_fuel_surface_temp_c": 164.143625390402,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 5.85244287936518,
		"room_1_min_l150_m": 1.94972191957217,
		"room_1_min_visibility_m": 0.00208378795429553,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 70714.4209595172,
		"room_1_peak_co_ppm": 1222.92558564074,
		"room_1_peak_co_upper_ppm": 8525.59899684748,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 217.481593199753,
		"room_1_peak_temp_upper_raw_c": 217.481593199753,
		"room_2_final_bud_e_fire_kj": 0.0,
		"room_2_final_bud_q_residual_kj": 0.0,
		"room_2_final_bud_residual_frac": 0.0,
		"room_2_final_burned_hrr_kw": 0.0,
		"room_2_final_c_balance_frac": 0.0,
		"room_2_final_co2_ppm": 4360.12382602434,
		"room_2_final_co_ppm": 58.5441496034615,
		"room_2_final_co_upper_ppm": 177.419041050756,
		"room_2_final_dominant_fuel_object_exposure_s": 35.4629421207338,
		"room_2_final_dominant_fuel_object_id": "dorm1_cortinas",
		"room_2_final_dominant_fuel_object_remaining_MJ": 250.0,
		"room_2_final_dominant_fuel_object_state": "heating",
		"room_2_final_fed": 0.129754956982988,
		"room_2_final_fire_time_s": 0.0,
		"room_2_final_flame_hrr_target_kw": 0.0,
		"room_2_final_fuel_objects_flaming_count": 0,
		"room_2_final_fuel_objects_heating_count": 6,
		"room_2_final_fuel_objects_pyrolyzing_count": 0,
		"room_2_final_fuel_objects_remaining_MJ": 3500.0,
		"room_2_final_hot_layer_m": 1.43171163592117,
		"room_2_final_hrr_kw": 0.0,
		"room_2_final_hrr_target_kw": 0.0,
		"room_2_final_layer_150c_m": 2.4,
		"room_2_final_o2": 0.193742420860828,
		"room_2_final_o2_hrr_factor": 1.0,
		"room_2_final_outside_open_path_factor": 1.0,
		"room_2_final_pool_release_hrr_target_kw": 0.0,
		"room_2_final_pyrolysis_kw": 0.0,
		"room_2_final_remaining_fuel_MJ": 3500.0,
		"room_2_final_retained_unburned_MJ": 0.0,
		"room_2_final_smoke_kg": 0.00738669674639704,
		"room_2_final_smoke_layer_m": 1.44722647991419,
		"room_2_final_smolder_hrr_target_kw": 0.0,
		"room_2_final_temp_at_0_1m_c": 57.8335031354381,
		"room_2_final_temp_at_0_5m_c": 67.2789843526595,
		"room_2_final_temp_at_0_9m_c": 67.2789843526595,
		"room_2_final_temp_at_1_0m_c": 67.2789843526595,
		"room_2_final_temp_at_1_1m_c": 67.2789843526595,
		"room_2_final_temp_at_1_5m_c": 79.9042231246609,
		"room_2_final_temp_at_1_8m_c": 85.2764867739224,
		"room_2_final_temp_at_2_2m_c": 85.2764867739224,
		"room_2_final_temp_upper_clamp_count": 0,
		"room_2_final_temp_upper_clamp_time_s": 0.0,
		"room_2_final_temp_upper_clamped": false,
		"room_2_final_temp_upper_raw_c": 85.2764867739224,
		"room_2_final_unburned_generation_kw": 0.0,
		"room_2_final_upper_radiative_loss_kw": 0.0325932874421585,
		"room_2_final_ventilation_response_factor": 0.0,
		"room_2_final_visibility_m": 0.467014870967802,
		"room_2_final_wall_T_mid_c": 20.0,
		"room_2_final_wall_T_outer_c": 20.0,
		"room_2_final_wall_k_kw_m_k": -1.0,
		"room_2_final_wall_thickness_m": -1.0,
		"room_2_max_fed": 0.129754956982988,
		"room_2_max_fuel_objects_flaming_count": 0,
		"room_2_max_fuel_objects_heating_count": 6,
		"room_2_max_fuel_objects_pyrolyzing_count": 0,
		"room_2_max_passive_fuel_flux_kw_m2": 0.264635396270573,
		"room_2_max_passive_fuel_surface_temp_c": 63.5246408444292,
		"room_2_max_unburned_generation_kw": 0.0,
		"room_2_max_upper_radiative_loss_kw": 0.0608594626377262,
		"room_2_min_l150_m": 2.4,
		"room_2_min_visibility_m": 0.0195985938876117,
		"room_2_peak_burned_hrr_kw": 0.0,
		"room_2_peak_c_balance_frac": 0.0,
		"room_2_peak_co2_ppm": 10879.7494010154,
		"room_2_peak_co_ppm": 161.052815841912,
		"room_2_peak_co_upper_ppm": 953.541387438993,
		"room_2_peak_hrr_kw": 0.0,
		"room_2_peak_pyrolysis_kw": 0.0,
		"room_2_peak_temp_upper_c": 88.2476532270158,
		"room_2_peak_temp_upper_raw_c": 88.2476532270158,
		"smoke_deposited_total_kg": 0.0053606258911126,
		"smoke_generated_total_kg": 21.6977074940483,
		"smoke_vented_total_kg": 21.1972752557419,
		"suppression_cooling_total_kj": 90249.9999999999,
		"suppression_event_0_time_s": 200.000000000005,
		"suppression_water_applied_l": 95.0000000000001,
		"time_room_0_fuel_flaming_s": 0.583333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_l150_below_0_5m_s": 675.750000000028,
		"time_room_0_l150_below_1_8m_s": 108.916666666665,
		"time_room_0_smoke_below_0_05kg_after_suppression_s": 215.83333333334,
		"time_room_0_smoke_layer_2m_s": 29.9166666666665,
		"time_room_0_temp_1_8m_above_150c_s": 101.916666666665,
		"time_room_1_smoke_below_0_1kg_after_ppv_s": 419.749999999974,
		"time_room_1_smoke_start_s": 45.8333333333335,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 700.000000000039
}