{
	"baseline": {
		"all_pass": true,
		"checks": {
			"room_0_peak_c_balance_frac": {
				"actual": 1.0,
				"pass": true,
				"rule": {
					"_note": "PHY-C1: balance elemental de carbono (CO+CO2+HCN) vs C disponible en combustible. Siempre ≤1.0 post-clamp (SF-AUD-032). HCN yield PU incluido en balance. max=1.05 tolerancia diagnostica.",
					"max": 1.05
				}
			},
			"room_0_peak_hcn_upper_ppm": {
				"actual": 1889.37251197457,
				"pass": true,
				"rule": {
					"_note": "PHY-C2: HCN en capa superior sala fuego (PU sofa, yield ~0.000154 kg/MJ). Min=500 ppm = bound Purser conservador (actual ~1889 ppm). Fuente: AUDITORIA_CALIBRACION_FED_HCN_2026-05-27.md.",
					"min": 500.0
				}
			},
			"room_0_peak_hrr_kw": {
				"actual": 721.870528346605,
				"pass": true,
				"rule": {
					"min": 300.0
				}
			},
			"room_0_peak_temp_upper_c": {
				"actual": 652.082210082782,
				"pass": true,
				"rule": {
					"min": 200.0
				}
			},
			"smoke_generated_total_kg": {
				"actual": 32.798545555588,
				"pass": true,
				"rule": {
					"min": 3.0
				}
			},
			"time_room_0_fec_above_0_1_s": {
				"actual": 58.7500000000006,
				"pass": true,
				"rule": {
					"max": 750.0,
					"min": 50.0
				}
			},
			"time_room_0_fed_above_0_1_s": {
				"actual": 253.416666666678,
				"pass": true,
				"rule": {
					"max": 780.0,
					"min": 60.0
				}
			},
			"time_room_1_fec_above_0_05_s": {
				"actual": 68.7500000000005,
				"pass": true,
				"rule": {
					"max": 780.0,
					"min": 20.0
				}
			}
		}
	},
	"case": "pu_sofa_fec_incapacitation",
	"duration_s": 800.0,
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"max_upper_radiative_loss_kw_global": 470.314415610133,
		"peak_co_ppm_global": 5888.61683343462,
		"peak_co_upper_ppm_global": 30913.7903621424,
		"peak_hrr_kw_global": 721.870528346605,
		"peak_temp_upper_c_global": 652.082210082782,
		"peak_temp_upper_raw_c_global": 652.082210082782,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 93.9764534956311,
		"room_0_final_c_balance_frac": 0.238798223389506,
		"room_0_final_co2_ppm": 8126.02797909068,
		"room_0_final_co2_upper_ppm": 85263.8747632433,
		"room_0_final_co_ppm": 2728.42569104988,
		"room_0_final_co_upper_ppm": 27479.4706292616,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "pu_moqueta",
		"room_0_final_dominant_fuel_object_remaining_MJ": 1707.06255600738,
		"room_0_final_dominant_fuel_object_state": "decaying",
		"room_0_final_fed": 23.2825956838432,
		"room_0_final_fed_co": 14.6917211399988,
		"room_0_final_fed_hcn": 4.58328303261761,
		"room_0_final_fed_heat": 2.53107927221544,
		"room_0_final_fed_hypoxia": 1.47651223901142,
		"room_0_final_fire_time_s": 282.183557330173,
		"room_0_final_flame_hrr_target_kw": 0.0,
		"room_0_final_fuel_objects_flaming_count": 0,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 3444.83772492575,
		"room_0_final_hot_layer_m": 1.99692966534517,
		"room_0_final_hrr_kw": 93.9764534956311,
		"room_0_final_hrr_target_kw": 33.2311375521003,
		"room_0_final_layer_150c_m": 1.94194347843515,
		"room_0_final_o2": 0.111895363346181,
		"room_0_final_o2_hrr_factor": 0.11267483928203,
		"room_0_final_o2_upper": 0.0673307013675123,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pyrolysis_kw": 553.852292535005,
		"room_0_final_remaining_fuel_MJ": 5644.83772281922,
		"room_0_final_retained_unburned_MJ": 9.11386637262538,
		"room_0_final_smoke_kg": 1.65533318554093,
		"room_0_final_smoke_layer_m": 1.7272007224098,
		"room_0_final_smolder_hrr_target_kw": 33.2311375521003,
		"room_0_final_temp_at_0_1m_c": 47.1249747082624,
		"room_0_final_temp_at_0_5m_c": 102.162752824018,
		"room_0_final_temp_at_0_9m_c": 102.162752824018,
		"room_0_final_temp_at_1_0m_c": 102.162752824018,
		"room_0_final_temp_at_1_1m_c": 102.162752824018,
		"room_0_final_temp_at_1_5m_c": 102.162752824018,
		"room_0_final_temp_at_1_8m_c": 102.162752824018,
		"room_0_final_temp_at_2_2m_c": 222.706173489842,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 222.706173489842,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 10.7323796918904,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.002803058054048,
		"room_0_final_wall_T_mid_c": 22.2168373735115,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_max_ceiling_jet_temp_c": 103.042921537207,
		"room_0_max_fed": 23.2825956838432,
		"room_0_max_fuel_objects_flaming_count": 2,
		"room_0_max_fuel_objects_heating_count": 1,
		"room_0_max_fuel_objects_pyrolyzing_count": 1,
		"room_0_max_overpressure_pa": 5.3005075044167,
		"room_0_max_passive_fuel_flux_kw_m2": 26.7176739160951,
		"room_0_max_passive_fuel_surface_temp_c": 462.878966401196,
		"room_0_max_unburned_generation_kw": 93.2434047426843,
		"room_0_max_upper_radiative_loss_kw": 470.314415610133,
		"room_0_min_l150_m": 1.53516328159908,
		"room_0_min_o2_upper": 0.0241986359070747,
		"room_0_min_visibility_m": 0.00275280900252464,
		"room_0_peak_burned_hrr_kw": 721.870528346605,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 11097.9804265122,
		"room_0_peak_co2_upper_ppm": 128549.23906775,
		"room_0_peak_co_ppm": 2730.34330546931,
		"room_0_peak_co_upper_ppm": 28724.1444807,
		"room_0_peak_hcn_ppm": 189.213216864427,
		"room_0_peak_hcn_upper_ppm": 1889.37251197457,
		"room_0_peak_hrr_kw": 721.870528346605,
		"room_0_peak_pyrolysis_kw": 793.742239353169,
		"room_0_peak_temp_upper_c": 652.082210082782,
		"room_0_peak_temp_upper_raw_c": 652.082210082782,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 14320.8490557825,
		"room_1_final_co2_upper_ppm": 4998.30485991628,
		"room_1_final_co_ppm": 3790.36922834124,
		"room_1_final_co_upper_ppm": 15758.0090728432,
		"room_1_final_dominant_fuel_object_exposure_s": 374.357438892938,
		"room_1_final_dominant_fuel_object_id": "pasillo_alfombra",
		"room_1_final_dominant_fuel_object_remaining_MJ": 260.0,
		"room_1_final_dominant_fuel_object_state": "heating",
		"room_1_final_fed": 6.2764573641719,
		"room_1_final_fed_co": 4.42543489832962,
		"room_1_final_fed_hcn": 1.57782496395098,
		"room_1_final_fed_heat": 0.188527547368704,
		"room_1_final_fed_hypoxia": 0.0846699545226024,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 4,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 1.68461472428921,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.39999973186388,
		"room_1_final_o2": 0.121991528606956,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.126059200277897,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 1.29871335098565,
		"room_1_final_smoke_layer_m": 1.56901075929429,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 52.1537416749823,
		"room_1_final_temp_at_0_5m_c": 71.1386390317028,
		"room_1_final_temp_at_0_9m_c": 71.1386390317028,
		"room_1_final_temp_at_1_0m_c": 71.1386390317028,
		"room_1_final_temp_at_1_1m_c": 71.1386390317028,
		"room_1_final_temp_at_1_5m_c": 71.1386390317028,
		"room_1_final_temp_at_1_8m_c": 88.3862226931149,
		"room_1_final_temp_at_2_2m_c": 90.1274852064693,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 90.1274852064693,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.0504805057099729,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.00231671919373069,
		"room_1_final_wall_T_mid_c": 21.7318650033321,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_max_ceiling_jet_temp_c": 225.438207323376,
		"room_1_max_fed": 6.2764573641719,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 4,
		"room_1_max_fuel_objects_pyrolyzing_count": 0,
		"room_1_max_overpressure_pa": 1.75621820741704,
		"room_1_max_passive_fuel_flux_kw_m2": 10.3715698558196,
		"room_1_max_passive_fuel_surface_temp_c": 120.88395851723,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 7.52763387419398,
		"room_1_min_l150_m": 2.02485085853528,
		"room_1_min_o2_upper": 0.126059200277897,
		"room_1_min_visibility_m": 0.00215328791631625,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 34401.6557344071,
		"room_1_peak_co2_upper_ppm": 5871.31563488716,
		"room_1_peak_co_ppm": 3990.37424185101,
		"room_1_peak_co_upper_ppm": 30913.7903621424,
		"room_1_peak_hcn_ppm": 314.105271235791,
		"room_1_peak_hcn_upper_ppm": 3037.45859716701,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 225.438207323376,
		"room_1_peak_temp_upper_raw_c": 225.438207323376,
		"smoke_deposited_total_kg": 0.0678046602599035,
		"smoke_generated_total_kg": 32.798545555588,
		"smoke_vented_total_kg": 3.6762243673255,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fec_above_0_1_s": 58.7500000000006,
		"time_room_0_fed_above_0_1_s": 253.416666666678,
		"time_room_0_fuel_flaming_s": 0.583333333333333,
		"time_room_0_fuel_pyrolysis_s": 62.6666666666674,
		"time_room_0_l150_below_1_8m_s": 108.583333333332,
		"time_room_0_smoke_layer_2m_s": 29.9166666666665,
		"time_room_0_temp_1_8m_above_150c_s": 101.666666666665,
		"time_room_1_fec_above_0_05_s": 68.7500000000005,
		"time_room_1_smoke_start_s": 43.1666666666668,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 800.000000000084
}