{
	"baseline": {
		"all_pass": true,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 4119.56481797506,
				"pass": true,
				"rule": {
					"min": 400.0
				}
			},
			"room_0_peak_temp_upper_c": {
				"actual": 600.010559636037,
				"pass": true,
				"rule": {
					"min": 200.0
				}
			},
			"target_target_0_peak_qnet_kw_m2": {
				"actual": 13.2612375171034,
				"pass": true,
				"rule": {
					"min": 3.0
				}
			}
		}
	},
	"case": "ranch_radiation_target_ignition",
	"comparison_contract_version": 1,
	"duration_s": 600.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 13.0787635867881,
		"global_carbon_error_kg_abs": 13.0787635867881,
		"global_carbon_postclamp_excess_kg": 13.0794602398438,
		"global_carbon_preclamp_excess_kg": 13.1083194019366,
		"global_carbon_transport_residual_kg": -0.000696653055685559,
		"hvac_on": 0.0,
		"max_ceiling_jet_minus_upper_temp_c": -2.734251035158,
		"max_upper_radiative_loss_kw_global": 853.096540578671,
		"peak_co_ppm_global": 18355.8872874088,
		"peak_co_upper_ppm_global": 37018.2009892018,
		"peak_global_carbon_error_kg_abs": 13.0787635867881,
		"peak_global_carbon_transport_residual_kg_abs": 0.000696653056046159,
		"peak_hrr_kw_global": 4119.56481797506,
		"peak_temp_upper_c_global": 600.010559636037,
		"peak_temp_upper_raw_c_global": 600.010559636037,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 4050.73018302518,
		"room_0_final_c_balance_frac": 0.959456267257331,
		"room_0_final_co2_ppm": 28787.7485026348,
		"room_0_final_co2_upper_ppm": 44061.2812745796,
		"room_0_final_co_ppm": 4182.31123753015,
		"room_0_final_co_upper_ppm": 17578.8885769522,
		"room_0_final_dominant_fuel_object_exposure_s": 0.0,
		"room_0_final_dominant_fuel_object_id": "room_proxy_0",
		"room_0_final_dominant_fuel_object_remaining_MJ": 5655.97728775373,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 283.374554778645,
		"room_0_final_fed_co": 17.4004903642551,
		"room_0_final_fed_hcn": 0.485610376534303,
		"room_0_final_fed_heat": 90.9744015186278,
		"room_0_final_fed_hypoxia": 174.514052519228,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.209,
		"room_0_final_fire_time_s": 589.674066667864,
		"room_0_final_flame_hrr_target_kw": 4049.22603507126,
		"room_0_final_flow_interface_m": 1.08249679403324,
		"room_0_final_fuel_objects_flaming_count": 1,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5655.97728775373,
		"room_0_final_hot_layer_m": 1.08249679403324,
		"room_0_final_hrr_kw": 4050.73018302518,
		"room_0_final_hrr_target_kw": 4049.22603507126,
		"room_0_final_layer_150c_m": 0.946491523623235,
		"room_0_final_lower_zone_energy_kj": 488.821031617667,
		"room_0_final_lower_zone_mass_kg": 31.7945602203198,
		"room_0_final_o2": 0.000950896691866485,
		"room_0_final_o2_hrr_factor": 0.999999999999744,
		"room_0_final_o2_upper": 0.00000937343253533324,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 6.80971996686586,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 6429169.25843381,
		"room_0_final_pyrolysis_kw": 4049.22603507126,
		"room_0_final_remaining_fuel_MJ": 5655.97728775373,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.143839486953017,
		"room_0_final_smoke_layer_m": 1.06021067528833,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 35.3743605267816,
		"room_0_final_temp_at_0_5m_c": 35.3743605267816,
		"room_0_final_temp_at_0_9m_c": 95.4616563524148,
		"room_0_final_temp_at_1_0m_c": 172.283580674616,
		"room_0_final_temp_at_1_1m_c": 249.105504996818,
		"room_0_final_temp_at_1_5m_c": 435.944050183364,
		"room_0_final_temp_at_1_8m_c": 435.944050183364,
		"room_0_final_temp_at_2_2m_c": 435.944050183364,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 435.944050183364,
		"room_0_final_thermal_layer_m": 1.08249679403324,
		"room_0_final_two_zone_boundary_energy_kj": -82757.9093017261,
		"room_0_final_two_zone_boundary_mass_kg": 2326.96111182958,
		"room_0_final_two_zone_opening_lower_in_kg": 628.099539455561,
		"room_0_final_two_zone_opening_lower_out_kg": 105.216435219297,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 522.883104236265,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 332.218017446755,
		"room_0_final_upper_zone_energy_kj": 7800.58404852505,
		"room_0_final_upper_zone_mass_kg": 18.7539262674542,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.0920014298416956,
		"room_0_final_visible_smoke_layer_m": 1.06021067528833,
		"room_0_final_wall_T_mid_c": 29.8255698955361,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 8289.40508014272,
		"room_0_final_zone_total_mass_kg": 50.548486487774,
		"room_0_max_ceiling_jet_temp_c": 249.820140371728,
		"room_0_max_fed": 283.374554778645,
		"room_0_max_fuel_objects_flaming_count": 1,
		"room_0_max_fuel_objects_heating_count": 0,
		"room_0_max_fuel_objects_pyrolyzing_count": 0,
		"room_0_max_overpressure_model_pa": 6.82975718689745,
		"room_0_max_overpressure_pa": 6429169.25843381,
		"room_0_max_passive_fuel_flux_kw_m2": 0.0,
		"room_0_max_passive_fuel_surface_temp_c": 20.0,
		"room_0_max_pressure_pa_therm": 6429169.25843381,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 853.096540578671,
		"room_0_min_fire_o2_ref": 0.185232675281293,
		"room_0_min_flow_interface_m": 1.08249679403324,
		"room_0_min_l150_m": 0.946491523623235,
		"room_0_min_lower_zone_mass_kg": 31.7945602203198,
		"room_0_min_o2_upper": 0.00000937343253533324,
		"room_0_min_thermal_layer_m": 1.08249679403324,
		"room_0_min_visibility_m": 0.0133604578000598,
		"room_0_min_visible_smoke_layer_m": 1.06021067528833,
		"room_0_peak_burned_hrr_kw": 4119.56481797506,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 28787.7485026348,
		"room_0_peak_co2_upper_ppm": 105699.264747188,
		"room_0_peak_co_ppm": 4182.31123753015,
		"room_0_peak_co_upper_ppm": 17578.8885769522,
		"room_0_peak_hcn_ppm": 25.9506711038634,
		"room_0_peak_hcn_upper_ppm": 317.519745432906,
		"room_0_peak_hrr_kw": 4119.56481797506,
		"room_0_peak_pyrolysis_kw": 4125.48251214866,
		"room_0_peak_temp_upper_c": 600.010559636037,
		"room_0_peak_temp_upper_raw_c": 600.010559636037,
		"room_0_peak_upper_zone_mass_kg": 18.7539262674542,
		"room_0_peak_zone_total_energy_kj": 8298.1849590121,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 70870.9251170564,
		"room_1_final_co2_upper_ppm": 70825.1288331243,
		"room_1_final_co_ppm": 10476.3856133375,
		"room_1_final_co_upper_ppm": 19563.2720543627,
		"room_1_final_dominant_fuel_object_exposure_s": 323.3987927525,
		"room_1_final_dominant_fuel_object_id": "room_proxy_1",
		"room_1_final_dominant_fuel_object_remaining_MJ": 650.0,
		"room_1_final_dominant_fuel_object_state": "heating",
		"room_1_final_fed": 8.39022226512916,
		"room_1_final_fed_co": 6.44691310386201,
		"room_1_final_fed_hcn": 0.166149858465564,
		"room_1_final_fed_heat": 0.768012594021057,
		"room_1_final_fed_hypoxia": 1.00914670878052,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.0550999769245103,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 0.778051368024076,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 1,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 650.0,
		"room_1_final_hot_layer_m": 0.778051368024076,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.54999999914904,
		"room_1_final_lower_zone_energy_kj": 51.951144063018,
		"room_1_final_lower_zone_mass_kg": 9.90631913882051,
		"room_1_final_o2": 0.0512719319542639,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.0548475263190712,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_overpressure_model_pa": 4.7759093495699,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 650.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.141138191676689,
		"room_1_final_smoke_layer_m": 0.7655219626285,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 25.2442429256528,
		"room_1_final_temp_at_0_5m_c": 26.7241363477213,
		"room_1_final_temp_at_0_9m_c": 83.5751593053088,
		"room_1_final_temp_at_1_0m_c": 97.7879150447057,
		"room_1_final_temp_at_1_1m_c": 107.241553304417,
		"room_1_final_temp_at_1_5m_c": 107.241553304417,
		"room_1_final_temp_at_1_8m_c": 107.241553304417,
		"room_1_final_temp_at_2_2m_c": 107.241553304417,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 107.241553304417,
		"room_1_final_thermal_layer_m": 0.778051368024076,
		"room_1_final_two_zone_boundary_energy_kj": -48671.3043411102,
		"room_1_final_two_zone_boundary_mass_kg": -237.384728795968,
		"room_1_final_two_zone_opening_lower_in_kg": 881.400255991489,
		"room_1_final_two_zone_opening_lower_out_kg": 559.691595765539,
		"room_1_final_two_zone_opening_upper_in_kg": 272.718685674527,
		"room_1_final_two_zone_opening_upper_out_kg": 594.427345900478,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 1.01026045567095,
		"room_1_final_upper_zone_energy_kj": 1543.96887446903,
		"room_1_final_upper_zone_mass_kg": 17.697631644425,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.0470860657280293,
		"room_1_final_visible_smoke_layer_m": 0.7655219626285,
		"room_1_final_wall_T_mid_c": 24.1508244354252,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 1595.92001853205,
		"room_1_final_zone_total_mass_kg": 27.6039507832455,
		"room_1_max_ceiling_jet_temp_c": 248.984658033066,
		"room_1_max_fed": 8.39022226512916,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 1,
		"room_1_max_fuel_objects_pyrolyzing_count": 1,
		"room_1_max_overpressure_model_pa": 4.80347084261924,
		"room_1_max_overpressure_pa": 4.80347084261924,
		"room_1_max_passive_fuel_flux_kw_m2": 13.3631811834028,
		"room_1_max_passive_fuel_surface_temp_c": 155.67002590445,
		"room_1_max_pressure_pa_therm": 0.0,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 15.4406992793898,
		"room_1_min_fire_o2_ref": 0.0550999769245103,
		"room_1_min_flow_interface_m": 0.778006260373595,
		"room_1_min_l150_m": 1.51713192072089,
		"room_1_min_lower_zone_mass_kg": 9.90572457248345,
		"room_1_min_o2_upper": 0.0548475263190712,
		"room_1_min_thermal_layer_m": 0.778006260373595,
		"room_1_min_visibility_m": 0.0258434652914469,
		"room_1_min_visible_smoke_layer_m": 0.765521844073647,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 70870.9251170564,
		"room_1_peak_co2_upper_ppm": 70825.1288331243,
		"room_1_peak_co_ppm": 10476.3856133375,
		"room_1_peak_co_upper_ppm": 19563.2720543627,
		"room_1_peak_hcn_ppm": 59.69140512864,
		"room_1_peak_hcn_upper_ppm": 107.182087616845,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 248.984658033066,
		"room_1_peak_temp_upper_raw_c": 248.984658033066,
		"room_1_peak_upper_zone_mass_kg": 17.6979932545515,
		"room_1_peak_zone_total_energy_kj": 1635.36534405678,
		"smoke_deposited_total_kg": 0.00120522615673633,
		"smoke_generated_total_kg": 18.5320402550467,
		"smoke_vented_total_kg": 13.0321670863709,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"target_target_0_final_qnet_kw_m2": 0.0640999024133588,
		"target_target_0_final_temp_c": 321.643563969957,
		"target_target_0_ignited": 1.0,
		"target_target_0_peak_qnet_kw_m2": 13.2612375171034,
		"time_room_0_fuel_flaming_s": 1.41666666666667,
		"time_room_0_l150_below_1_8m_s": 152.583333333333,
		"time_room_0_smoke_layer_2m_s": 40.5000000000001,
		"time_room_0_temp_1_8m_above_150c_s": 151.0,
		"time_room_1_fuel_pyrolysis_s": 198.166666666672,
		"time_room_1_smoke_start_s": 50.5833333333337,
		"time_room_2_fuel_pyrolysis_s": 196.916666666672,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327,
	"two_zone_v1_profile": true
}