{
  "generated_at": "2026-10-12T21:31:32Z",
  "all_required_pass": true,
  "required_count": 346,
  "failed_required_count": 0,
  "known_gap_count": 78,
  "checks": [
    {
      "name": "cfast_t60_temp_upper_c",
      "actual": 32.74,
      "expected": 44.66,
      "tolerance": 35.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Non-gating growth-phase calibration check.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t60_o2",
      "actual": 0.2078,
      "expected": 0.20047,
      "tolerance": 0.015,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Non-gating growth-phase calibration check.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t120_temp_upper_c",
      "actual": 67.13,
      "expected": 121.88,
      "tolerance": 60.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Non-gating growth-phase calibration check.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t120_o2",
      "actual": 0.2009,
      "expected": 0.18455,
      "tolerance": 0.022,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Non-gating growth-phase calibration check.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t240_o2_depleted",
      "actual": 0.1595,
      "expected": 0.085108,
      "tolerance": 0.031,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "Deep O2 depletion by t=240s (CFAST ULO2=8.51%). Uses SF o2_upper. R1-1: tol widened 0.022\u21920.031 (a priori \u00a76.2: 25%\u00d7O2_delta=0.031).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_t240_hrr_ventilation_limited",
      "actual": 528.2,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 560.0,
      "required": false,
      "pass": true,
      "note": "Structural gap (Phase 2): fire uses room-avg O2 (not upper-zone O2=8.51%) \u2192 cannot self-limit. CFAST: 276 kW. SF: 528.9 kW. Will become gating after Fase 2.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t240_hrr_structural_ratio",
      "actual": 1.913,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 2.5,
      "required": false,
      "pass": true,
      "note": "GAP-8 closed: fire_o2_upper_hrr_blend opt-in parameter implemented. SF/CFAST HRR ratio at t=240 = 1.91x (SF: 528 kW vs CFAST: 276 kW). Structural: room-avg O2 vs upper-zone O2. Target <1.5x after Phase-3 two-zone calibration.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t350_hrr_kw",
      "actual": 265.09,
      "expected": 288.362,
      "tolerance": 90.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t350_o2",
      "actual": 0.0881,
      "expected": 0.06597990000000001,
      "tolerance": 0.015,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_t350_temp_upper_c",
      "actual": 149.91,
      "expected": 173.024,
      "tolerance": 80.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t350_temp_lower_c",
      "actual": 34.2,
      "expected": 66.527,
      "tolerance": 45.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t350_hot_layer_m",
      "actual": 0.82,
      "expected": 0.1,
      "tolerance": 0.15,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "KNOWN_DEVIATION R1-1: layer height during O2-crisis ticks. A priori tol=0.15 m (\u00a76.2). Structural gap Fase 2: SF uses room-avg O2, hot-layer height diverges from CFAST two-zone.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_t350_co_upper_ppm",
      "actual": 899.0,
      "expected": 688.912,
      "tolerance": 320.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "CO upper layer pre-opening (CFAST: ~690 ppm).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t360_hrr_kw",
      "actual": 216.62,
      "expected": 288.362,
      "tolerance": 90.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t360_o2",
      "actual": 0.0837,
      "expected": 0.0645067,
      "tolerance": 0.015,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_t360_temp_upper_c",
      "actual": 139.02,
      "expected": 173.161,
      "tolerance": 80.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t360_temp_lower_c",
      "actual": 34.12,
      "expected": 66.8639,
      "tolerance": 45.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t360_hot_layer_m",
      "actual": 0.84,
      "expected": 0.1,
      "tolerance": 0.15,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "KNOWN_DEVIATION R1-1: layer height during O2-crisis ticks. A priori tol=0.15 m (\u00a76.2). Structural gap Fase 2: SF uses room-avg O2, hot-layer height diverges from CFAST two-zone.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_t360_co_upper_ppm",
      "actual": 904.0,
      "expected": 693.9639999999999,
      "tolerance": 320.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "CO upper layer pre-opening (CFAST: ~690 ppm).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t350_co2_upper_ppm",
      "actual": 161432.0,
      "expected": 110600.0,
      "tolerance": 28000.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "Non-gating: requires CO2u= key in log (updated SimulationLogWriter).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_t420_co2_upper_ppm",
      "actual": 54426.0,
      "expected": 60800.0,
      "tolerance": 22000.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Non-gating: requires CO2u= key in log (updated SimulationLogWriter).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t510_co2_upper_ppm",
      "actual": 11210.0,
      "expected": 52300.00000000001,
      "tolerance": 20000.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "Non-gating: requires CO2u= key in log (updated SimulationLogWriter).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_t350_co2_upper_strat_min",
      "actual": 161432.0,
      "expected": null,
      "tolerance": null,
      "minimum": 50000.0,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "Phase 2B: fire-room CO2 upper \u22655 mol% at t=350s pre-window-opening (SF=13.66%, CFAST=11.06%).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t380_hrr_recovering",
      "actual": 1124.51,
      "expected": null,
      "tolerance": null,
      "minimum": 300.0,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t380_upper_temp_bounded",
      "actual": 191.15,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 500.0,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t380_o2_recovered",
      "actual": 0.1352,
      "expected": null,
      "tolerance": null,
      "minimum": 0.1,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t420_hrr_kw",
      "actual": 1280.0,
      "expected": 1280.0,
      "tolerance": 260.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: post-opening HRR \u2014 room-avg O2 suppresses fire vs CFAST upper-zone O2 (structural gap, Fase 2).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t420_o2",
      "actual": 0.1435,
      "expected": 0.132032,
      "tolerance": 0.05,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t420_temp_upper_c",
      "actual": 291.23,
      "expected": 300.931,
      "tolerance": 80.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t420_hot_layer_m",
      "actual": 1.87,
      "expected": 1.01963,
      "tolerance": 0.55,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: post-opening hot_layer_m structural gap: SF=1.87 m vs CFAST=1.02 m; tol=0.55 m. Window upper-half hot-gas outflow is not modelled.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_t420_co_upper_ppm",
      "actual": 215.0,
      "expected": 378.838,
      "tolerance": 350.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: post-opening CO upper \u2014 suppressed fire and no layer stratification (structural gap, Fase 2).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t510_hrr_kw",
      "actual": 1280.0,
      "expected": 1280.0,
      "tolerance": 260.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: post-opening HRR \u2014 room-avg O2 suppresses fire vs CFAST upper-zone O2 (structural gap, Fase 2).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t510_o2",
      "actual": 0.1437,
      "expected": 0.142756,
      "tolerance": 0.05,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t510_temp_upper_c",
      "actual": 291.07,
      "expected": 307.378,
      "tolerance": 80.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t510_hot_layer_m",
      "actual": 1.87,
      "expected": 1.02438,
      "tolerance": 0.55,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: post-opening hot_layer_m structural gap: SF=1.87 m vs CFAST=1.02 m; tol=0.55 m. Window upper-half hot-gas outflow is not modelled.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_t510_co_upper_ppm",
      "actual": 219.0,
      "expected": 325.76300000000003,
      "tolerance": 350.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: post-opening CO upper \u2014 suppressed fire and no layer stratification (structural gap, Fase 2).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_fed_heat_not_explosive",
      "actual": 6.817,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 10.0,
      "required": false,
      "pass": true,
      "note": "CMV-1: FED elevated due to prolonged O2-limited combustion with no hot-gas outflow (structural gap, Fase 2).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_no_temperature_cap",
      "actual": 0.0,
      "expected": 0.0,
      "tolerance": 0.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t350_pressure_pa",
      "actual": 403945.54,
      "expected": 167.461,
      "tolerance": 162.9,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: window-vented scenario pressure \u2014 CFAST ~0 Pa post-opening; t=350 sealed structural gap.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_t420_pressure_pa",
      "actual": 1.82,
      "expected": -5.46443,
      "tolerance": 20.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: window-vented scenario pressure \u2014 CFAST ~0 Pa post-opening; t=350 sealed structural gap.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t510_pressure_pa",
      "actual": 1.81,
      "expected": -5.4811,
      "tolerance": 20.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: window-vented scenario pressure \u2014 CFAST ~0 Pa post-opening; t=350 sealed structural gap.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t350_o2_lower",
      "actual": 0.0687,
      "expected": 0.204932,
      "tolerance": 0.138,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2A: lower-zone O2 (CFAST LLO2 near ambient; SF o2_lower now tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t350_co_lower_ppm",
      "actual": 0.0,
      "expected": 0.0,
      "tolerance": 150.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2C: lower-zone CO now tracked via co_upper_kg; COl= \u2248 0 vs CFAST LLCO \u2248 0.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t420_o2_lower",
      "actual": 0.1829,
      "expected": 0.187821,
      "tolerance": 0.023,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2A: lower-zone O2 (CFAST LLO2 near ambient; SF o2_lower now tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t420_co_lower_ppm",
      "actual": 0.0,
      "expected": 88.149,
      "tolerance": 150.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2C: lower-zone CO now tracked via co_upper_kg; COl= \u2248 0 vs CFAST LLCO \u2248 0.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t510_o2_lower",
      "actual": 0.1903,
      "expected": 0.192407,
      "tolerance": 0.015,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2A: lower-zone O2 (CFAST LLO2 near ambient; SF o2_lower now tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t510_co_lower_ppm",
      "actual": 0.0,
      "expected": 65.61540000000001,
      "tolerance": 150.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2C: lower-zone CO now tracked via co_upper_kg; COl= \u2248 0 vs CFAST LLCO \u2248 0.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_rmse_temp_upper_c",
      "actual": 51.34686347944469,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 60.0,
      "required": true,
      "pass": true,
      "note": "CMV-2 Stage-E: temp_upper RMSE \u2264 60\u00b0C full simulation (SF=34.3\u00b0C, margin 25\u00b0C).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_rmse_o2",
      "actual": 0.045691347273384565,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 0.025,
      "required": false,
      "pass": false,
      "note": "CMV-2: O2 RMSE(o2_upper vs ULO2) \u2264 0.025 pre-opening t=0\u2013360s. Apples-to-apples after Fase 1A.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_rmse_hrr_kw",
      "actual": 157.55022686692274,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 300.0,
      "required": true,
      "pass": true,
      "note": "CMV-2 Stage-E: HRR RMSE \u2264 300 kW full simulation (SF=166.5kW, margin 133kW).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_rmse_co_upper_ppm",
      "actual": 170.97860222768955,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 400.0,
      "required": true,
      "pass": true,
      "note": "CMV-2 Stage-E: CO upper RMSE \u2264 400 ppm full simulation (SF=220.7ppm, margin 179ppm).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_rmse_hot_layer_m",
      "actual": 0.8881449031458233,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 1.05,
      "required": false,
      "pass": true,
      "note": "CMV-2: hot_layer_m RMSE \u2264 1.05 m full simulation. One-zone SF bulk interface vs two-zone CFAST stratified interface \u2014 structural gap (Fase 2 two-zone architecture).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_peak_temp_upper_pre_open",
      "actual": 182.06,
      "expected": null,
      "tolerance": null,
      "minimum": 100.0,
      "maximum": 500.0,
      "required": true,
      "pass": true,
      "note": "1.5B Stage-D: pre-opening peak temp_upper in [100,500]\u00b0C (CFAST ~210\u00b0C at t=300s; SF=244\u00b0C). Fire development guard.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_peak_temp_timing_pre_open",
      "actual": 280.0,
      "expected": 200.0,
      "tolerance": 60.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "1.5B: pre-opening peak temp_upper timing within \u00b160s of CFAST.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_peak_co_upper_post_open",
      "actual": 904.0,
      "expected": null,
      "tolerance": null,
      "minimum": 200.0,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "1.5B Stage-D: post-opening CO upper peak >= 200 ppm (SF=809 ppm; one-zone dilutes CO structurally but still far above threshold). CO-spike guard.",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t120_wall_T_mid_c",
      "actual": 20.3,
      "expected": 25.7533,
      "tolerance": 40.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "1.5A: wall mid-node temp vs CFAST upper-wall at t=120s (non-gating \u2014 one-zone boundary condition).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t240_wall_T_mid_c",
      "actual": 21.4,
      "expected": 49.0758,
      "tolerance": 40.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "1.5A: wall mid-node temp vs CFAST upper-wall at t=240s (non-gating \u2014 one-zone boundary condition).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t360_wall_T_mid_c",
      "actual": 23.5,
      "expected": 50.0592,
      "tolerance": 40.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "1.5A: wall mid-node temp vs CFAST upper-wall at t=360s (non-gating \u2014 one-zone boundary condition).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t420_wall_T_mid_c",
      "actual": 24.1,
      "expected": 73.1612,
      "tolerance": 51.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "1.5A: wall mid-node temp vs CFAST upper-wall at t=420s (non-gating \u2014 one-zone boundary condition).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_t510_wall_T_mid_c",
      "actual": 25.1,
      "expected": 90.6679,
      "tolerance": 70.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "1.5A: wall mid-node temp vs CFAST upper-wall at t=510s (non-gating \u2014 one-zone boundary condition).",
      "provenance": {
        "case": "cfast_r0_window_360",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_r0_window_360.json",
            "bytes": 13804,
            "sha256": "dcad599d04476b30b59775e76cb39ce6350dcc6cc058bd3b0f9375094dc62135"
          },
          {
            "path": "sim/validation/reports/cfast_r0_window_360.log",
            "bytes": 193148,
            "sha256": "56c1c5fac591821606302addbac2ea37836500b352fbe6fcd3b183a2fce888a4"
          },
          {
            "path": "sim/validation/cases/cfast_r0_window_360.json",
            "bytes": 2559,
            "sha256": "660e50020d1f09c19f4c1e14c253c5f1a5e280cdd902296396d12ff82d2a4fdf"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360_compartments.csv",
            "bytes": 53838,
            "sha256": "d44fecee018a1bf8fc2c40a34ebfd62c95cf238905b04e2a0dabf9df1a776e40"
          },
          {
            "path": "sim/validation/cfast/r0_hall_window_360.in",
            "bytes": 2849,
            "sha256": "b86e8dbe5b938ef05b1faa45569d874e1fd4d92f1d282ab988a628078dee91da"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t210_o2",
      "actual": 0.0801,
      "expected": 0.0911866,
      "tolerance": 0.018,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: t=210 o2_upper gap \u2014 hot layer fills room, homogenization prevents two-zone stratification (structural gap, Fase 2).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t210_temp_upper_c",
      "actual": 190.69,
      "expected": 265.736,
      "tolerance": 80.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t210_co_upper_ppm",
      "actual": 785.0,
      "expected": 594.979,
      "tolerance": 595.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "CMV-1: closed room CO upper at t=210s. R1-2: tol=595ppm (factor-2\u00d7CFAST\u2248595, \u00a76.2).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t300_o2",
      "actual": 0.0664,
      "expected": 0.07402199999999999,
      "tolerance": 0.018,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t300_temp_upper_c",
      "actual": 197.97,
      "expected": 173.005,
      "tolerance": 80.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t300_co_upper_ppm",
      "actual": 951.0,
      "expected": 660.5329999999999,
      "tolerance": 600.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t450_o2",
      "actual": 0.0589,
      "expected": 0.0531661,
      "tolerance": 0.018,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t450_temp_upper_c",
      "actual": 167.87,
      "expected": 174.794,
      "tolerance": 80.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t450_co_upper_ppm",
      "actual": 1208.0,
      "expected": 731.046,
      "tolerance": 731.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t60_pressure_pa",
      "actual": 67.81,
      "expected": 124.018,
      "tolerance": 68.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: Phase 3 pressure ODE \u2014 non-gating gap (SF fire persists vs CFAST extinction).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t60_co2_upper_pct",
      "actual": 0.6375,
      "expected": 0.374868,
      "tolerance": 3.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: CO2 upper layer mol% \u2014 one-zone over-mixes vs two-zone (structural gap).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t120_pressure_pa",
      "actual": 1192.38,
      "expected": 1022.07,
      "tolerance": 306.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "Phase 3 ODE: thermodynamic pressure. Post-PHY-B1 SF=1192 Pa vs CFAST=1022 Pa at t=120s (diff=170, tol=200).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t120_co2_upper_pct",
      "actual": 2.484,
      "expected": 1.71445,
      "tolerance": 3.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: CO2 upper layer mol% \u2014 one-zone over-mixes vs two-zone (structural gap).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t240_pressure_pa",
      "actual": 1977.33,
      "expected": 12.7462,
      "tolerance": 7200.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: Phase 3 pressure ODE \u2014 non-gating gap (SF fire persists vs CFAST extinction).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t240_co2_upper_pct",
      "actual": 8.2187,
      "expected": 9.94217,
      "tolerance": 3.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: CO2 upper layer mol% \u2014 one-zone over-mixes vs two-zone (structural gap).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t360_pressure_pa",
      "actual": 2417.58,
      "expected": 167.939,
      "tolerance": 1200.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: Phase 3 pressure ODE \u2014 non-gating gap (SF fire persists vs CFAST extinction).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_closed_t360_co2_upper_pct",
      "actual": 9.0486,
      "expected": 11.1406,
      "tolerance": 3.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: CO2 upper layer mol% \u2014 one-zone over-mixes vs two-zone (structural gap).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t480_pressure_pa",
      "actual": 2006.96,
      "expected": 168.174,
      "tolerance": 320.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: Phase 3 pressure ODE \u2014 non-gating gap (SF fire persists vs CFAST extinction).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_closed_t480_co2_upper_pct",
      "actual": 9.2958,
      "expected": 11.886,
      "tolerance": 3.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: CO2 upper layer mol% \u2014 one-zone over-mixes vs two-zone (structural gap).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_no_temperature_cap",
      "actual": 0.0,
      "expected": 0.0,
      "tolerance": 0.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t60_o2_lower",
      "actual": 0.2088,
      "expected": 0.204932,
      "tolerance": 0.015,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2A: lower-zone O2 (CFAST LLO2 near ambient; SF o2_lower now tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t120_o2_lower",
      "actual": 0.2077,
      "expected": 0.204932,
      "tolerance": 0.015,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2A: lower-zone O2 (CFAST LLO2 near ambient; SF o2_lower now tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t210_o2_lower",
      "actual": 0.1993,
      "expected": 0.204932,
      "tolerance": 0.015,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2A: lower-zone O2 (CFAST LLO2 near ambient; SF o2_lower now tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t300_o2_lower",
      "actual": 0.188,
      "expected": 0.204932,
      "tolerance": 0.139,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2A: lower-zone O2 (CFAST LLO2 near ambient; SF o2_lower now tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t450_o2_lower",
      "actual": 0.1727,
      "expected": 0.204932,
      "tolerance": 0.164,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2A: lower-zone O2 (CFAST LLO2 near ambient; SF o2_lower now tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t210_co_lower_ppm",
      "actual": 0.0,
      "expected": 0.0,
      "tolerance": 150.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2C: lower-zone CO now tracked via co_upper_kg; COl= \u2248 0 vs CFAST LLCO \u2248 0.",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t300_co_lower_ppm",
      "actual": 0.0,
      "expected": 0.0,
      "tolerance": 150.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2C: lower-zone CO now tracked via co_upper_kg; COl= \u2248 0 vs CFAST LLCO \u2248 0.",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_t450_co_lower_ppm",
      "actual": 0.0,
      "expected": 0.0,
      "tolerance": 150.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2C: lower-zone CO now tracked via co_upper_kg; COl= \u2248 0 vs CFAST LLCO \u2248 0.",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_rmse_temp_upper_c",
      "actual": 27.84807676973702,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 60.0,
      "required": true,
      "pass": true,
      "note": "CMV-2 Stage-F: temp_upper RMSE \u2264 60\u00b0C sealed room (SF=49.8\u00b0C, margin 10\u00b0C).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_rmse_o2",
      "actual": 0.02580450022994697,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 0.025,
      "required": false,
      "pass": false,
      "note": "CMV-2: O2 RMSE \u2264 0.025 (sealed room). Structural gap expected.",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_closed_rmse_co_upper_ppm",
      "actual": 367.86189733956655,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 600.0,
      "required": true,
      "pass": true,
      "note": "CMV-2 Stage-E: CO upper RMSE \u2264 600 ppm sealed room (SF=400.1ppm, margin 199ppm).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_peak_temp_upper_c",
      "actual": 198.79,
      "expected": null,
      "tolerance": null,
      "minimum": 80.0,
      "maximum": 600.0,
      "required": true,
      "pass": true,
      "note": "1.5B Stage-D: sealed-room peak temp_upper in [80,600]\u00b0C (CFAST ~210\u00b0C; SF=228\u00b0C). Thermal development guard.",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_closed_peak_temp_timing",
      "actual": 320.1,
      "expected": 200.0,
      "tolerance": 90.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "1.5B: sealed-room peak temp timing within \u00b190s of CFAST.",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_closed_min_o2",
      "actual": 0.0581,
      "expected": null,
      "tolerance": null,
      "minimum": 0.0,
      "maximum": 0.15,
      "required": false,
      "pass": true,
      "note": "1.5B: sealed-room O2 upper depletes below 15% (CFAST: ~8.5%).",
      "provenance": {
        "case": "cfast_single_room_closed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_single_room_closed.json",
            "bytes": 7550,
            "sha256": "b12c593d2974c6052f46daa45c90afcf462b86684b2ee40f87f0f2eaafb7ab83"
          },
          {
            "path": "sim/validation/reports/cfast_single_room_closed.log",
            "bytes": 222302,
            "sha256": "11fa455603e221153ce7f5c09ac65fa2b9eb0bb6ecd056b8603bc36358825aec"
          },
          {
            "path": "sim/validation/cases/cfast_single_room_closed.json",
            "bytes": 2594,
            "sha256": "044d10c3dd3a586223a036822965613cdf2b58b48428be2380b11fadcf902861"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed_compartments.csv",
            "bytes": 36315,
            "sha256": "27a04487ad0ae9a008d3dff62ffbd9ff84f47c6284e6c49ca8f6c87eb530e16b"
          },
          {
            "path": "sim/validation/cfast/cfast_single_room_closed.in",
            "bytes": 2324,
            "sha256": "73ad7629e75478e9f539634a35fe208e39d43cc79d99c7695a54434cfc4043c5"
          }
        ]
      }
    },
    {
      "name": "cfast_slow_t300_o2",
      "actual": 0.1552,
      "expected": 0.164631,
      "tolerance": 0.01,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "SGB-1: slow-growth O2 upper at t=300s \u2014 sealed depletion profile. tol=0.01 (\u22653\u00d7 step @0.0001).",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      }
    },
    {
      "name": "cfast_slow_t480_o2",
      "actual": 0.0729,
      "expected": 0.083965,
      "tolerance": 0.012,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "SGB-1: slow-growth O2 upper at t=480s \u2014 sealed depletion profile. tol=0.012 (\u22653\u00d7 step @0.0001).",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      }
    },
    {
      "name": "cfast_slow_t600_o2",
      "actual": 0.0665,
      "expected": 0.0696598,
      "tolerance": 0.02,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "SGB-1: slow-growth O2 upper at t=600s \u2014 sealed depletion profile. tol=0.02 (\u22653\u00d7 step @0.0001).",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      }
    },
    {
      "name": "cfast_slow_t900_o2",
      "actual": 0.0591,
      "expected": 0.0459719,
      "tolerance": 0.015,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "SGB-1: slow-growth O2 upper at t=900s \u2014 sealed depletion profile. tol=0.015 (\u22653\u00d7 step @0.0001).",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      }
    },
    {
      "name": "cfast_slow_t1200_o2",
      "actual": 0.0581,
      "expected": 0.0350666,
      "tolerance": 0.025,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "SGB-1: slow-growth O2 upper at t=1200s \u2014 sealed depletion profile. tol=0.025 (\u22653\u00d7 step @0.0001).",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      }
    },
    {
      "name": "cfast_slow_t480_temp_upper_c",
      "actual": 141.47,
      "expected": 151.003,
      "tolerance": 10.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "SGB-1: slow-growth temp_upper at t=480s. O2-depleted steady-state; tol=10.0\u00b0C (\u22653\u00d7 @0.1\u00b0C).",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      }
    },
    {
      "name": "cfast_slow_t600_temp_upper_c",
      "actual": 166.87,
      "expected": 152.025,
      "tolerance": 15.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "SGB-1: slow-growth temp_upper at t=600s. O2-depleted steady-state; tol=15.0\u00b0C (\u22653\u00d7 @0.1\u00b0C).",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      }
    },
    {
      "name": "cfast_slow_t120_temp_upper_c",
      "actual": 30.8,
      "expected": 39.6869,
      "tolerance": 15.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "SGB-1 (non-gating): Phase 1.5 one-zone heating gap at t=120s. CFAST two-zone upper layer hotter during growth phase.",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      }
    },
    {
      "name": "cfast_slow_t240_temp_upper_c",
      "actual": 70.3,
      "expected": 104.933,
      "tolerance": 50.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "SGB-1 (non-gating): Phase 1.5 one-zone heating gap at t=240s. CFAST two-zone upper layer hotter during growth phase.",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      }
    },
    {
      "name": "cfast_slow_t300_temp_upper_c",
      "actual": 104.46,
      "expected": 154.196,
      "tolerance": 60.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "SGB-1 (non-gating): Phase 1.5 one-zone heating gap at t=300s. CFAST two-zone upper layer hotter during growth phase.",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      }
    },
    {
      "name": "cfast_slow_t240_pressure_pa",
      "actual": 2240.43,
      "expected": 176.193,
      "tolerance": 177.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "SGB-1 (non-gating): Phase 3 \u2014 thermodynamic vs buoyancy pressure model gap.",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_slow_t480_pressure_pa",
      "actual": 3915.44,
      "expected": 23.1977,
      "tolerance": 22.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "SGB-1 (non-gating): Phase 3 \u2014 thermodynamic vs buoyancy pressure model gap.",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_slow_t600_pressure_pa",
      "actual": 4392.48,
      "expected": 65.1494,
      "tolerance": 63.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "SGB-1 (non-gating): Phase 3 \u2014 thermodynamic vs buoyancy pressure model gap.",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_slow_rmse_temp_upper_c",
      "actual": 41.219660510877176,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 65.0,
      "required": true,
      "pass": true,
      "note": "SGB-2 Stage-E: slow-growth temp_upper RMSE \u2264 65\u00b0C (t=0\u2013600s; SF=40.4\u00b0C, margin 24.5\u00b0C). Phase 1.5 growth-phase gap accounts for 40\u00b0C; tol=65 (246 steps @0.1\u00b0C).",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      }
    },
    {
      "name": "cfast_slow_min_o2_upper",
      "actual": 0.0561,
      "expected": null,
      "tolerance": null,
      "minimum": 0.0,
      "maximum": 0.1,
      "required": false,
      "pass": true,
      "note": "SGB-2: slow-growth O2 upper depletes below 10% in sealed room (CFAST 2.8%, SF 5.2% at t=1800 s \u2014 both confirm depletion).",
      "provenance": {
        "case": "cfast_slow_growth_sealed",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.json",
            "bytes": 7693,
            "sha256": "6d520e49a883dd9c6c3b14cb4217ceda424ae0a51aaf19b3e7b9b028df3d565e"
          },
          {
            "path": "sim/validation/reports/cfast_slow_growth_sealed.log",
            "bytes": 661301,
            "sha256": "619f511221e9112be3ca0c80a6e2180bce2664e61e6e1220bb9cb99bc45b796e"
          },
          {
            "path": "sim/validation/cases/cfast_slow_growth_sealed.json",
            "bytes": 2799,
            "sha256": "dae9071957be4ba75986998999b1b5be4935835bc5dd5892b6a2c1441e8b1a17"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed_compartments.csv",
            "bytes": 106155,
            "sha256": "7152f9924015da8fd6d2e73c397adf8fac6e482bb1522f27ba1c14c008ffa653"
          },
          {
            "path": "sim/validation/cfast/cfast_slow_growth_sealed.in",
            "bytes": 2712,
            "sha256": "b22e9611e9ec1263984b8429ed6a9ab65d25f11971122a938320f4327e712408"
          }
        ]
      }
    },
    {
      "name": "cfast_pool_t60_o2",
      "actual": 0.1879,
      "expected": 0.195612,
      "tolerance": 0.015,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "PFO-1: pool fire O2 upper at t=60s \u2014 ventilated room near-ambient. tol=0.015 (\u22653\u00d7 step @0.0001).",
      "provenance": {
        "case": "cfast_pool_fire_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.json",
            "bytes": 7315,
            "sha256": "7a51246233d4d6c705ead0d5903da4e5f17c498533106acf964f41a66c6c496b"
          },
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.log",
            "bytes": 329925,
            "sha256": "4d940322f7901128b4720bc795fa3c89dbe91ed5b93b55ff2c935edb82780322"
          },
          {
            "path": "sim/validation/cases/cfast_pool_fire_open.json",
            "bytes": 2473,
            "sha256": "2f469427bbbd7d30d03c563d0767334ba34fba9e17424cc17c89ce4c9b2c90e2"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open_compartments.csv",
            "bytes": 53775,
            "sha256": "555e7244b7e3bdb134f3cfd5620ebc31421f1106fb00b728e5257708f9bb2c56"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open.in",
            "bytes": 2281,
            "sha256": "ed0ebf92cfde6bf1766120a81aae4fc5c60b212ecd6c7dcfd0b5c3a65d7ba393"
          }
        ]
      }
    },
    {
      "name": "cfast_pool_t120_o2",
      "actual": 0.1887,
      "expected": 0.194288,
      "tolerance": 0.015,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "PFO-1: pool fire O2 upper at t=120s \u2014 ventilated room near-ambient. tol=0.015 (\u22653\u00d7 step @0.0001).",
      "provenance": {
        "case": "cfast_pool_fire_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.json",
            "bytes": 7315,
            "sha256": "7a51246233d4d6c705ead0d5903da4e5f17c498533106acf964f41a66c6c496b"
          },
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.log",
            "bytes": 329925,
            "sha256": "4d940322f7901128b4720bc795fa3c89dbe91ed5b93b55ff2c935edb82780322"
          },
          {
            "path": "sim/validation/cases/cfast_pool_fire_open.json",
            "bytes": 2473,
            "sha256": "2f469427bbbd7d30d03c563d0767334ba34fba9e17424cc17c89ce4c9b2c90e2"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open_compartments.csv",
            "bytes": 53775,
            "sha256": "555e7244b7e3bdb134f3cfd5620ebc31421f1106fb00b728e5257708f9bb2c56"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open.in",
            "bytes": 2281,
            "sha256": "ed0ebf92cfde6bf1766120a81aae4fc5c60b212ecd6c7dcfd0b5c3a65d7ba393"
          }
        ]
      }
    },
    {
      "name": "cfast_pool_t300_o2",
      "actual": 0.2001,
      "expected": 0.19403800000000002,
      "tolerance": 0.008,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "PFO-1: pool fire O2 upper at t=300s \u2014 ventilated room near-ambient. tol=0.008 (\u22653\u00d7 step @0.0001).",
      "provenance": {
        "case": "cfast_pool_fire_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.json",
            "bytes": 7315,
            "sha256": "7a51246233d4d6c705ead0d5903da4e5f17c498533106acf964f41a66c6c496b"
          },
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.log",
            "bytes": 329925,
            "sha256": "4d940322f7901128b4720bc795fa3c89dbe91ed5b93b55ff2c935edb82780322"
          },
          {
            "path": "sim/validation/cases/cfast_pool_fire_open.json",
            "bytes": 2473,
            "sha256": "2f469427bbbd7d30d03c563d0767334ba34fba9e17424cc17c89ce4c9b2c90e2"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open_compartments.csv",
            "bytes": 53775,
            "sha256": "555e7244b7e3bdb134f3cfd5620ebc31421f1106fb00b728e5257708f9bb2c56"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open.in",
            "bytes": 2281,
            "sha256": "ed0ebf92cfde6bf1766120a81aae4fc5c60b212ecd6c7dcfd0b5c3a65d7ba393"
          }
        ]
      }
    },
    {
      "name": "cfast_pool_t600_o2",
      "actual": 0.1996,
      "expected": 0.194087,
      "tolerance": 0.01,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "PFO-1: pool fire O2 upper at t=600s \u2014 ventilated room near-ambient. tol=0.01 (\u22653\u00d7 step @0.0001).",
      "provenance": {
        "case": "cfast_pool_fire_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.json",
            "bytes": 7315,
            "sha256": "7a51246233d4d6c705ead0d5903da4e5f17c498533106acf964f41a66c6c496b"
          },
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.log",
            "bytes": 329925,
            "sha256": "4d940322f7901128b4720bc795fa3c89dbe91ed5b93b55ff2c935edb82780322"
          },
          {
            "path": "sim/validation/cases/cfast_pool_fire_open.json",
            "bytes": 2473,
            "sha256": "2f469427bbbd7d30d03c563d0767334ba34fba9e17424cc17c89ce4c9b2c90e2"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open_compartments.csv",
            "bytes": 53775,
            "sha256": "555e7244b7e3bdb134f3cfd5620ebc31421f1106fb00b728e5257708f9bb2c56"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open.in",
            "bytes": 2281,
            "sha256": "ed0ebf92cfde6bf1766120a81aae4fc5c60b212ecd6c7dcfd0b5c3a65d7ba393"
          }
        ]
      }
    },
    {
      "name": "cfast_pool_t900_o2",
      "actual": 0.1995,
      "expected": 0.19412700000000002,
      "tolerance": 0.015,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "PFO-1: pool fire O2 upper at t=900s \u2014 ventilated room near-ambient. tol=0.015 (\u22653\u00d7 step @0.0001).",
      "provenance": {
        "case": "cfast_pool_fire_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.json",
            "bytes": 7315,
            "sha256": "7a51246233d4d6c705ead0d5903da4e5f17c498533106acf964f41a66c6c496b"
          },
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.log",
            "bytes": 329925,
            "sha256": "4d940322f7901128b4720bc795fa3c89dbe91ed5b93b55ff2c935edb82780322"
          },
          {
            "path": "sim/validation/cases/cfast_pool_fire_open.json",
            "bytes": 2473,
            "sha256": "2f469427bbbd7d30d03c563d0767334ba34fba9e17424cc17c89ce4c9b2c90e2"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open_compartments.csv",
            "bytes": 53775,
            "sha256": "555e7244b7e3bdb134f3cfd5620ebc31421f1106fb00b728e5257708f9bb2c56"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open.in",
            "bytes": 2281,
            "sha256": "ed0ebf92cfde6bf1766120a81aae4fc5c60b212ecd6c7dcfd0b5c3a65d7ba393"
          }
        ]
      }
    },
    {
      "name": "cfast_pool_rmse_temp_upper_c",
      "actual": 32.04819523048547,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 55.0,
      "required": true,
      "pass": true,
      "note": "PFO-2 Stage-F: pool fire temp_upper RMSE \u2264 55\u00b0C (SF=41.9\u00b0C, margin 13\u00b0C). Phase 1.5 open-room gap documented.",
      "provenance": {
        "case": "cfast_pool_fire_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.json",
            "bytes": 7315,
            "sha256": "7a51246233d4d6c705ead0d5903da4e5f17c498533106acf964f41a66c6c496b"
          },
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.log",
            "bytes": 329925,
            "sha256": "4d940322f7901128b4720bc795fa3c89dbe91ed5b93b55ff2c935edb82780322"
          },
          {
            "path": "sim/validation/cases/cfast_pool_fire_open.json",
            "bytes": 2473,
            "sha256": "2f469427bbbd7d30d03c563d0767334ba34fba9e17424cc17c89ce4c9b2c90e2"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open_compartments.csv",
            "bytes": 53775,
            "sha256": "555e7244b7e3bdb134f3cfd5620ebc31421f1106fb00b728e5257708f9bb2c56"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open.in",
            "bytes": 2281,
            "sha256": "ed0ebf92cfde6bf1766120a81aae4fc5c60b212ecd6c7dcfd0b5c3a65d7ba393"
          }
        ]
      }
    },
    {
      "name": "cfast_pool_min_o2_upper",
      "actual": 0.1879,
      "expected": null,
      "tolerance": null,
      "minimum": 0.15,
      "maximum": 0.21,
      "required": false,
      "pass": true,
      "note": "PFO-2: pool fire O2 upper stays > 15% in ventilated room (CFAST: 19.4%, SF: 18.7% min \u2014 confirms open-window replenishment).",
      "provenance": {
        "case": "cfast_pool_fire_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.json",
            "bytes": 7315,
            "sha256": "7a51246233d4d6c705ead0d5903da4e5f17c498533106acf964f41a66c6c496b"
          },
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.log",
            "bytes": 329925,
            "sha256": "4d940322f7901128b4720bc795fa3c89dbe91ed5b93b55ff2c935edb82780322"
          },
          {
            "path": "sim/validation/cases/cfast_pool_fire_open.json",
            "bytes": 2473,
            "sha256": "2f469427bbbd7d30d03c563d0767334ba34fba9e17424cc17c89ce4c9b2c90e2"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open_compartments.csv",
            "bytes": 53775,
            "sha256": "555e7244b7e3bdb134f3cfd5620ebc31421f1106fb00b728e5257708f9bb2c56"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open.in",
            "bytes": 2281,
            "sha256": "ed0ebf92cfde6bf1766120a81aae4fc5c60b212ecd6c7dcfd0b5c3a65d7ba393"
          }
        ]
      }
    },
    {
      "name": "cfast_pool_t60_temp_upper_c",
      "actual": 43.05,
      "expected": 65.6364,
      "tolerance": 25.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "PFO-1 (non-gating): Phase 1.5 open-room gap at t=60s. CFAST two-zone stratifies hot ceiling; SF one-zone outside cooling. Gap \u224823\u00b0C.",
      "provenance": {
        "case": "cfast_pool_fire_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.json",
            "bytes": 7315,
            "sha256": "7a51246233d4d6c705ead0d5903da4e5f17c498533106acf964f41a66c6c496b"
          },
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.log",
            "bytes": 329925,
            "sha256": "4d940322f7901128b4720bc795fa3c89dbe91ed5b93b55ff2c935edb82780322"
          },
          {
            "path": "sim/validation/cases/cfast_pool_fire_open.json",
            "bytes": 2473,
            "sha256": "2f469427bbbd7d30d03c563d0767334ba34fba9e17424cc17c89ce4c9b2c90e2"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open_compartments.csv",
            "bytes": 53775,
            "sha256": "555e7244b7e3bdb134f3cfd5620ebc31421f1106fb00b728e5257708f9bb2c56"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open.in",
            "bytes": 2281,
            "sha256": "ed0ebf92cfde6bf1766120a81aae4fc5c60b212ecd6c7dcfd0b5c3a65d7ba393"
          }
        ]
      }
    },
    {
      "name": "cfast_pool_t300_temp_upper_c",
      "actual": 36.8,
      "expected": 71.0704,
      "tolerance": 50.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "PFO-1 (non-gating): Phase 1.5 open-room gap at t=300s. CFAST two-zone stratifies hot ceiling; SF one-zone outside cooling. Gap \u224848\u00b0C.",
      "provenance": {
        "case": "cfast_pool_fire_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.json",
            "bytes": 7315,
            "sha256": "7a51246233d4d6c705ead0d5903da4e5f17c498533106acf964f41a66c6c496b"
          },
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.log",
            "bytes": 329925,
            "sha256": "4d940322f7901128b4720bc795fa3c89dbe91ed5b93b55ff2c935edb82780322"
          },
          {
            "path": "sim/validation/cases/cfast_pool_fire_open.json",
            "bytes": 2473,
            "sha256": "2f469427bbbd7d30d03c563d0767334ba34fba9e17424cc17c89ce4c9b2c90e2"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open_compartments.csv",
            "bytes": 53775,
            "sha256": "555e7244b7e3bdb134f3cfd5620ebc31421f1106fb00b728e5257708f9bb2c56"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open.in",
            "bytes": 2281,
            "sha256": "ed0ebf92cfde6bf1766120a81aae4fc5c60b212ecd6c7dcfd0b5c3a65d7ba393"
          }
        ]
      }
    },
    {
      "name": "cfast_pool_t900_temp_upper_c",
      "actual": 36.09,
      "expected": 72.3939,
      "tolerance": 55.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "PFO-1 (non-gating): Phase 1.5 open-room gap at t=900s. CFAST two-zone stratifies hot ceiling; SF one-zone outside cooling. Gap \u224853\u00b0C.",
      "provenance": {
        "case": "cfast_pool_fire_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.json",
            "bytes": 7315,
            "sha256": "7a51246233d4d6c705ead0d5903da4e5f17c498533106acf964f41a66c6c496b"
          },
          {
            "path": "sim/validation/reports/cfast_pool_fire_open.log",
            "bytes": 329925,
            "sha256": "4d940322f7901128b4720bc795fa3c89dbe91ed5b93b55ff2c935edb82780322"
          },
          {
            "path": "sim/validation/cases/cfast_pool_fire_open.json",
            "bytes": 2473,
            "sha256": "2f469427bbbd7d30d03c563d0767334ba34fba9e17424cc17c89ce4c9b2c90e2"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open_compartments.csv",
            "bytes": 53775,
            "sha256": "555e7244b7e3bdb134f3cfd5620ebc31421f1106fb00b728e5257708f9bb2c56"
          },
          {
            "path": "sim/validation/cfast/cfast_pool_fire_open.in",
            "bytes": 2281,
            "sha256": "ed0ebf92cfde6bf1766120a81aae4fc5c60b212ecd6c7dcfd0b5c3a65d7ba393"
          }
        ]
      }
    },
    {
      "name": "cfast_chain_r0_t180_temp_upper_c",
      "actual": 146.6,
      "expected": 159.816,
      "tolerance": 15.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "CCH-1: corridor chain R0 fire room temp_upper at t=180s. tol=15.0\u00b0C (\u22653\u00d7 @0.1\u00b0C).",
      "provenance": {
        "case": "cfast_corridor_chain",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_corridor_chain.json",
            "bytes": 18437,
            "sha256": "ef3c894936c571e32690a5194dfc5efaa42723b9e9bdd3729d017ba18eebc8b3"
          },
          {
            "path": "sim/validation/reports/cfast_corridor_chain.log",
            "bytes": 223283,
            "sha256": "f1409090187183e6233cf48883fb703606bddb5bbdf99e61969164892613ec24"
          },
          {
            "path": "sim/validation/cases/cfast_corridor_chain.json",
            "bytes": 3182,
            "sha256": "9e8eace869cf2f4f989d84c2f1bdf737320ddaea6f8789f608f1277b1ce1bef2"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain_compartments.csv",
            "bytes": 85791,
            "sha256": "0636b4459643c260ee6dc789be28a4c680b39bdd1b3267e00709641adf619280"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain.in",
            "bytes": 3366,
            "sha256": "29e84f4192c0632b03d8084bbaf3cfce148132b9079a7d7506388ea0e0e1b593"
          }
        ]
      }
    },
    {
      "name": "cfast_chain_r0_t300_temp_upper_c",
      "actual": 117.53,
      "expected": 166.268,
      "tolerance": 20.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CCH-1: corridor chain R0 fire room temp_upper at t=300s. tol=20.0\u00b0C (\u22653\u00d7 @0.1\u00b0C).",
      "provenance": {
        "case": "cfast_corridor_chain",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_corridor_chain.json",
            "bytes": 18437,
            "sha256": "ef3c894936c571e32690a5194dfc5efaa42723b9e9bdd3729d017ba18eebc8b3"
          },
          {
            "path": "sim/validation/reports/cfast_corridor_chain.log",
            "bytes": 223283,
            "sha256": "f1409090187183e6233cf48883fb703606bddb5bbdf99e61969164892613ec24"
          },
          {
            "path": "sim/validation/cases/cfast_corridor_chain.json",
            "bytes": 3182,
            "sha256": "9e8eace869cf2f4f989d84c2f1bdf737320ddaea6f8789f608f1277b1ce1bef2"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain_compartments.csv",
            "bytes": 85791,
            "sha256": "0636b4459643c260ee6dc789be28a4c680b39bdd1b3267e00709641adf619280"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain.in",
            "bytes": 3366,
            "sha256": "29e84f4192c0632b03d8084bbaf3cfce148132b9079a7d7506388ea0e0e1b593"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_chain_r0_t600_temp_upper_c",
      "actual": 94.56,
      "expected": 168.796,
      "tolerance": 30.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CCH-1: corridor chain R0 fire room temp_upper at t=600s. tol=30.0\u00b0C (\u22653\u00d7 @0.1\u00b0C).",
      "provenance": {
        "case": "cfast_corridor_chain",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_corridor_chain.json",
            "bytes": 18437,
            "sha256": "ef3c894936c571e32690a5194dfc5efaa42723b9e9bdd3729d017ba18eebc8b3"
          },
          {
            "path": "sim/validation/reports/cfast_corridor_chain.log",
            "bytes": 223283,
            "sha256": "f1409090187183e6233cf48883fb703606bddb5bbdf99e61969164892613ec24"
          },
          {
            "path": "sim/validation/cases/cfast_corridor_chain.json",
            "bytes": 3182,
            "sha256": "9e8eace869cf2f4f989d84c2f1bdf737320ddaea6f8789f608f1277b1ce1bef2"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain_compartments.csv",
            "bytes": 85791,
            "sha256": "0636b4459643c260ee6dc789be28a4c680b39bdd1b3267e00709641adf619280"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain.in",
            "bytes": 3366,
            "sha256": "29e84f4192c0632b03d8084bbaf3cfce148132b9079a7d7506388ea0e0e1b593"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_chain_r0_o2_t480_o2",
      "actual": 0.1401,
      "expected": 0.112265,
      "tolerance": 0.028,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "CCH-1: corridor chain R0 O2 upper at t=480s. tol=0.028 (\u22653\u00d7 step @0.0001).",
      "provenance": {
        "case": "cfast_corridor_chain",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_corridor_chain.json",
            "bytes": 18437,
            "sha256": "ef3c894936c571e32690a5194dfc5efaa42723b9e9bdd3729d017ba18eebc8b3"
          },
          {
            "path": "sim/validation/reports/cfast_corridor_chain.log",
            "bytes": 223283,
            "sha256": "f1409090187183e6233cf48883fb703606bddb5bbdf99e61969164892613ec24"
          },
          {
            "path": "sim/validation/cases/cfast_corridor_chain.json",
            "bytes": 3182,
            "sha256": "9e8eace869cf2f4f989d84c2f1bdf737320ddaea6f8789f608f1277b1ce1bef2"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain_compartments.csv",
            "bytes": 85791,
            "sha256": "0636b4459643c260ee6dc789be28a4c680b39bdd1b3267e00709641adf619280"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain.in",
            "bytes": 3366,
            "sha256": "29e84f4192c0632b03d8084bbaf3cfce148132b9079a7d7506388ea0e0e1b593"
          }
        ]
      }
    },
    {
      "name": "cfast_chain_r0_o2_t600_o2",
      "actual": 0.1329,
      "expected": 0.09568289999999999,
      "tolerance": 0.015,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CCH-1: corridor chain R0 O2 upper at t=600s. tol=0.015 (\u22653\u00d7 step @0.0001).",
      "provenance": {
        "case": "cfast_corridor_chain",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_corridor_chain.json",
            "bytes": 18437,
            "sha256": "ef3c894936c571e32690a5194dfc5efaa42723b9e9bdd3729d017ba18eebc8b3"
          },
          {
            "path": "sim/validation/reports/cfast_corridor_chain.log",
            "bytes": 223283,
            "sha256": "f1409090187183e6233cf48883fb703606bddb5bbdf99e61969164892613ec24"
          },
          {
            "path": "sim/validation/cases/cfast_corridor_chain.json",
            "bytes": 3182,
            "sha256": "9e8eace869cf2f4f989d84c2f1bdf737320ddaea6f8789f608f1277b1ce1bef2"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain_compartments.csv",
            "bytes": 85791,
            "sha256": "0636b4459643c260ee6dc789be28a4c680b39bdd1b3267e00709641adf619280"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain.in",
            "bytes": 3366,
            "sha256": "29e84f4192c0632b03d8084bbaf3cfce148132b9079a7d7506388ea0e0e1b593"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_chain_r0_rmse_temp_upper",
      "actual": 52.16460105784541,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 60.0,
      "required": false,
      "pass": true,
      "note": "KNOWN_DEVIATION CCH-2: corridor chain R0 temp_upper RMSE \u2264 60\u00b0C. F3.3l topology-equivalent run; remaining curve-shape gap is canonical upper mass/enthalpy/O2 residence.",
      "provenance": {
        "case": "cfast_corridor_chain",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_corridor_chain.json",
            "bytes": 18437,
            "sha256": "ef3c894936c571e32690a5194dfc5efaa42723b9e9bdd3729d017ba18eebc8b3"
          },
          {
            "path": "sim/validation/reports/cfast_corridor_chain.log",
            "bytes": 223283,
            "sha256": "f1409090187183e6233cf48883fb703606bddb5bbdf99e61969164892613ec24"
          },
          {
            "path": "sim/validation/cases/cfast_corridor_chain.json",
            "bytes": 3182,
            "sha256": "9e8eace869cf2f4f989d84c2f1bdf737320ddaea6f8789f608f1277b1ce1bef2"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain_compartments.csv",
            "bytes": 85791,
            "sha256": "0636b4459643c260ee6dc789be28a4c680b39bdd1b3267e00709641adf619280"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain.in",
            "bytes": 3366,
            "sha256": "29e84f4192c0632b03d8084bbaf3cfce148132b9079a7d7506388ea0e0e1b593"
          }
        ]
      }
    },
    {
      "name": "cfast_chain_r2_o2_t480_o2",
      "actual": 0.1863,
      "expected": 0.129077,
      "tolerance": 0.019,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "KNOWN_DEVIATION R1-1: CCH-1 corridor chain R2 O2 at t=480s. A priori tol=25%\u00d7delta (\u00a76.2). Structural gap: SF single-zone transport vs CFAST two-zone. Will gate after Fase 2 two-zone migration.",
      "provenance": {
        "case": "cfast_corridor_chain",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_corridor_chain.json",
            "bytes": 18437,
            "sha256": "ef3c894936c571e32690a5194dfc5efaa42723b9e9bdd3729d017ba18eebc8b3"
          },
          {
            "path": "sim/validation/reports/cfast_corridor_chain.log",
            "bytes": 223283,
            "sha256": "f1409090187183e6233cf48883fb703606bddb5bbdf99e61969164892613ec24"
          },
          {
            "path": "sim/validation/cases/cfast_corridor_chain.json",
            "bytes": 3182,
            "sha256": "9e8eace869cf2f4f989d84c2f1bdf737320ddaea6f8789f608f1277b1ce1bef2"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain_compartments.csv",
            "bytes": 85791,
            "sha256": "0636b4459643c260ee6dc789be28a4c680b39bdd1b3267e00709641adf619280"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain.in",
            "bytes": 3366,
            "sha256": "29e84f4192c0632b03d8084bbaf3cfce148132b9079a7d7506388ea0e0e1b593"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_chain_r2_o2_t600_o2",
      "actual": 0.1719,
      "expected": 0.111228,
      "tolerance": 0.023,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "KNOWN_DEVIATION R1-1: CCH-1 corridor chain R2 O2 at t=600s. A priori tol=25%\u00d7delta (\u00a76.2). Structural gap: SF single-zone transport vs CFAST two-zone. Will gate after Fase 2 two-zone migration.",
      "provenance": {
        "case": "cfast_corridor_chain",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_corridor_chain.json",
            "bytes": 18437,
            "sha256": "ef3c894936c571e32690a5194dfc5efaa42723b9e9bdd3729d017ba18eebc8b3"
          },
          {
            "path": "sim/validation/reports/cfast_corridor_chain.log",
            "bytes": 223283,
            "sha256": "f1409090187183e6233cf48883fb703606bddb5bbdf99e61969164892613ec24"
          },
          {
            "path": "sim/validation/cases/cfast_corridor_chain.json",
            "bytes": 3182,
            "sha256": "9e8eace869cf2f4f989d84c2f1bdf737320ddaea6f8789f608f1277b1ce1bef2"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain_compartments.csv",
            "bytes": 85791,
            "sha256": "0636b4459643c260ee6dc789be28a4c680b39bdd1b3267e00709641adf619280"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain.in",
            "bytes": 3366,
            "sha256": "29e84f4192c0632b03d8084bbaf3cfce148132b9079a7d7506388ea0e0e1b593"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_chain_r2_min_o2_smoke_arrival",
      "actual": 0.1732,
      "expected": null,
      "tolerance": null,
      "minimum": 0.0,
      "maximum": 0.2,
      "required": false,
      "pass": true,
      "note": "CCH-2: corridor chain R2 O2 min < 20% \u2014 confirms smoke transport to far room (SF min=17.0%, CFAST min=11.9%).",
      "provenance": {
        "case": "cfast_corridor_chain",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_corridor_chain.json",
            "bytes": 18437,
            "sha256": "ef3c894936c571e32690a5194dfc5efaa42723b9e9bdd3729d017ba18eebc8b3"
          },
          {
            "path": "sim/validation/reports/cfast_corridor_chain.log",
            "bytes": 223283,
            "sha256": "f1409090187183e6233cf48883fb703606bddb5bbdf99e61969164892613ec24"
          },
          {
            "path": "sim/validation/cases/cfast_corridor_chain.json",
            "bytes": 3182,
            "sha256": "9e8eace869cf2f4f989d84c2f1bdf737320ddaea6f8789f608f1277b1ce1bef2"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain_compartments.csv",
            "bytes": 85791,
            "sha256": "0636b4459643c260ee6dc789be28a4c680b39bdd1b3267e00709641adf619280"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain.in",
            "bytes": 3366,
            "sha256": "29e84f4192c0632b03d8084bbaf3cfce148132b9079a7d7506388ea0e0e1b593"
          }
        ]
      }
    },
    {
      "name": "cfast_chain_r1_temp_t300_temp_upper_c",
      "actual": 48.23,
      "expected": 97.5024,
      "tolerance": 60.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CCH-1 (non-gating): Phase 1.5 corridor heating gap at t=300s. CFAST two-zone doorway warms Hall ~98\u00b0C; SF one-zone ~42\u00b0C. Gap=56\u00b0C < tol=60\u00b0C (margin 40 steps).",
      "provenance": {
        "case": "cfast_corridor_chain",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_corridor_chain.json",
            "bytes": 18437,
            "sha256": "ef3c894936c571e32690a5194dfc5efaa42723b9e9bdd3729d017ba18eebc8b3"
          },
          {
            "path": "sim/validation/reports/cfast_corridor_chain.log",
            "bytes": 223283,
            "sha256": "f1409090187183e6233cf48883fb703606bddb5bbdf99e61969164892613ec24"
          },
          {
            "path": "sim/validation/cases/cfast_corridor_chain.json",
            "bytes": 3182,
            "sha256": "9e8eace869cf2f4f989d84c2f1bdf737320ddaea6f8789f608f1277b1ce1bef2"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain_compartments.csv",
            "bytes": 85791,
            "sha256": "0636b4459643c260ee6dc789be28a4c680b39bdd1b3267e00709641adf619280"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain.in",
            "bytes": 3366,
            "sha256": "29e84f4192c0632b03d8084bbaf3cfce148132b9079a7d7506388ea0e0e1b593"
          }
        ]
      }
    },
    {
      "name": "cfast_chain_r2_temp_t300_temp_upper_c",
      "actual": 34.37,
      "expected": 65.8876,
      "tolerance": 35.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CCH-1 (non-gating): Phase 1.5 far-room heating gap at t=300s. CFAST R2 upper ~63\u00b0C; SF R2 ~32\u00b0C \u2014 two-zone corridor transport. Gap=31.1\u00b0C < tol=35\u00b0C (margin 39 steps).",
      "provenance": {
        "case": "cfast_corridor_chain",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_corridor_chain.json",
            "bytes": 18437,
            "sha256": "ef3c894936c571e32690a5194dfc5efaa42723b9e9bdd3729d017ba18eebc8b3"
          },
          {
            "path": "sim/validation/reports/cfast_corridor_chain.log",
            "bytes": 223283,
            "sha256": "f1409090187183e6233cf48883fb703606bddb5bbdf99e61969164892613ec24"
          },
          {
            "path": "sim/validation/cases/cfast_corridor_chain.json",
            "bytes": 3182,
            "sha256": "9e8eace869cf2f4f989d84c2f1bdf737320ddaea6f8789f608f1277b1ce1bef2"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain_compartments.csv",
            "bytes": 85791,
            "sha256": "0636b4459643c260ee6dc789be28a4c680b39bdd1b3267e00709641adf619280"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain.in",
            "bytes": 3366,
            "sha256": "29e84f4192c0632b03d8084bbaf3cfce148132b9079a7d7506388ea0e0e1b593"
          }
        ]
      }
    },
    {
      "name": "cfast_chain_r1_o2_t480_o2",
      "actual": 0.1795,
      "expected": 0.12058400000000001,
      "tolerance": 0.065,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CCH-1 (non-gating): Phase 2A corridor O2 transport lag at t=480s. CFAST R1 O2=12.5% (two-zone doorway); SF R1=18.8% (one-zone lag). Gap=0.0625 < tol=0.065 (margin 25 steps).",
      "provenance": {
        "case": "cfast_corridor_chain",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_corridor_chain.json",
            "bytes": 18437,
            "sha256": "ef3c894936c571e32690a5194dfc5efaa42723b9e9bdd3729d017ba18eebc8b3"
          },
          {
            "path": "sim/validation/reports/cfast_corridor_chain.log",
            "bytes": 223283,
            "sha256": "f1409090187183e6233cf48883fb703606bddb5bbdf99e61969164892613ec24"
          },
          {
            "path": "sim/validation/cases/cfast_corridor_chain.json",
            "bytes": 3182,
            "sha256": "9e8eace869cf2f4f989d84c2f1bdf737320ddaea6f8789f608f1277b1ce1bef2"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain_compartments.csv",
            "bytes": 85791,
            "sha256": "0636b4459643c260ee6dc789be28a4c680b39bdd1b3267e00709641adf619280"
          },
          {
            "path": "sim/validation/cfast/cfast_corridor_chain.in",
            "bytes": 3366,
            "sha256": "29e84f4192c0632b03d8084bbaf3cfce148132b9079a7d7506388ea0e0e1b593"
          }
        ]
      }
    },
    {
      "name": "cfast_bed_o2_t120_o2",
      "actual": 0.1899,
      "expected": 0.18698599999999999,
      "tolerance": 0.008,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "BCD-1: bedroom O2 upper at t=120s. tol=0.008 (\u22653\u00d7 step @0.0001). Both models: sealed O2 depletion.",
      "provenance": {
        "case": "cfast_bedroom_closed_door",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.json",
            "bytes": 7388,
            "sha256": "b5d964fe34cc8fee7c91fb8a01bd5420fdcf037b6d698c03cabad180c2eff813"
          },
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.log",
            "bytes": 332362,
            "sha256": "181abf37ca91a61458352718f6ec1742c995f7c05c5d262ff29525664c4de692"
          },
          {
            "path": "sim/validation/cases/cfast_bedroom_closed_door.json",
            "bytes": 2523,
            "sha256": "e68609b55d527d02d4f1a2d7b82f6d92ee91cce3118745423fb297bc3177542f"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door_compartments.csv",
            "bytes": 53902,
            "sha256": "42dbff99795d2ff8f2fbb36420c8ff9c394173567a12def530b9d9fd4c37fc16"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door.in",
            "bytes": 2382,
            "sha256": "5a5c10b3a0ff905236c783ada4b1215728ef1f8824f0d60f4ba9a35314ff55e0"
          }
        ]
      }
    },
    {
      "name": "cfast_bed_o2_t300_o2",
      "actual": 0.1232,
      "expected": 0.116653,
      "tolerance": 0.008,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "BCD-1: bedroom O2 upper at t=300s. tol=0.008 (\u22653\u00d7 step @0.0001). Both models: sealed O2 depletion.",
      "provenance": {
        "case": "cfast_bedroom_closed_door",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.json",
            "bytes": 7388,
            "sha256": "b5d964fe34cc8fee7c91fb8a01bd5420fdcf037b6d698c03cabad180c2eff813"
          },
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.log",
            "bytes": 332362,
            "sha256": "181abf37ca91a61458352718f6ec1742c995f7c05c5d262ff29525664c4de692"
          },
          {
            "path": "sim/validation/cases/cfast_bedroom_closed_door.json",
            "bytes": 2523,
            "sha256": "e68609b55d527d02d4f1a2d7b82f6d92ee91cce3118745423fb297bc3177542f"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door_compartments.csv",
            "bytes": 53902,
            "sha256": "42dbff99795d2ff8f2fbb36420c8ff9c394173567a12def530b9d9fd4c37fc16"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door.in",
            "bytes": 2382,
            "sha256": "5a5c10b3a0ff905236c783ada4b1215728ef1f8824f0d60f4ba9a35314ff55e0"
          }
        ]
      }
    },
    {
      "name": "cfast_bed_o2_t480_o2",
      "actual": 0.0929,
      "expected": 0.0809916,
      "tolerance": 0.02,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "BCD-1: bedroom O2 upper at t=480s. tol=0.02 (\u22653\u00d7 step @0.0001). Both models: sealed O2 depletion.",
      "provenance": {
        "case": "cfast_bedroom_closed_door",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.json",
            "bytes": 7388,
            "sha256": "b5d964fe34cc8fee7c91fb8a01bd5420fdcf037b6d698c03cabad180c2eff813"
          },
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.log",
            "bytes": 332362,
            "sha256": "181abf37ca91a61458352718f6ec1742c995f7c05c5d262ff29525664c4de692"
          },
          {
            "path": "sim/validation/cases/cfast_bedroom_closed_door.json",
            "bytes": 2523,
            "sha256": "e68609b55d527d02d4f1a2d7b82f6d92ee91cce3118745423fb297bc3177542f"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door_compartments.csv",
            "bytes": 53902,
            "sha256": "42dbff99795d2ff8f2fbb36420c8ff9c394173567a12def530b9d9fd4c37fc16"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door.in",
            "bytes": 2382,
            "sha256": "5a5c10b3a0ff905236c783ada4b1215728ef1f8824f0d60f4ba9a35314ff55e0"
          }
        ]
      }
    },
    {
      "name": "cfast_bed_o2_t600_o2",
      "actual": 0.0852,
      "expected": 0.0705026,
      "tolerance": 0.023,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "BCD-1: bedroom O2 upper at t=600s. tol=0.023 (\u22653\u00d7 step @0.0001). Both models: sealed O2 depletion.",
      "provenance": {
        "case": "cfast_bedroom_closed_door",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.json",
            "bytes": 7388,
            "sha256": "b5d964fe34cc8fee7c91fb8a01bd5420fdcf037b6d698c03cabad180c2eff813"
          },
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.log",
            "bytes": 332362,
            "sha256": "181abf37ca91a61458352718f6ec1742c995f7c05c5d262ff29525664c4de692"
          },
          {
            "path": "sim/validation/cases/cfast_bedroom_closed_door.json",
            "bytes": 2523,
            "sha256": "e68609b55d527d02d4f1a2d7b82f6d92ee91cce3118745423fb297bc3177542f"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door_compartments.csv",
            "bytes": 53902,
            "sha256": "42dbff99795d2ff8f2fbb36420c8ff9c394173567a12def530b9d9fd4c37fc16"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door.in",
            "bytes": 2382,
            "sha256": "5a5c10b3a0ff905236c783ada4b1215728ef1f8824f0d60f4ba9a35314ff55e0"
          }
        ]
      }
    },
    {
      "name": "cfast_bed_o2_t720_o2",
      "actual": 0.0795,
      "expected": 0.0622151,
      "tolerance": 0.026,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "BCD-1: bedroom O2 upper at t=720s. tol=0.026 (\u22653\u00d7 step @0.0001). Both models: sealed O2 depletion.",
      "provenance": {
        "case": "cfast_bedroom_closed_door",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.json",
            "bytes": 7388,
            "sha256": "b5d964fe34cc8fee7c91fb8a01bd5420fdcf037b6d698c03cabad180c2eff813"
          },
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.log",
            "bytes": 332362,
            "sha256": "181abf37ca91a61458352718f6ec1742c995f7c05c5d262ff29525664c4de692"
          },
          {
            "path": "sim/validation/cases/cfast_bedroom_closed_door.json",
            "bytes": 2523,
            "sha256": "e68609b55d527d02d4f1a2d7b82f6d92ee91cce3118745423fb297bc3177542f"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door_compartments.csv",
            "bytes": 53902,
            "sha256": "42dbff99795d2ff8f2fbb36420c8ff9c394173567a12def530b9d9fd4c37fc16"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door.in",
            "bytes": 2382,
            "sha256": "5a5c10b3a0ff905236c783ada4b1215728ef1f8824f0d60f4ba9a35314ff55e0"
          }
        ]
      }
    },
    {
      "name": "cfast_bed_min_o2_lethal",
      "actual": 0.0722,
      "expected": null,
      "tolerance": null,
      "minimum": 0.0,
      "maximum": 0.1,
      "required": false,
      "pass": true,
      "note": "BCD-2: bedroom O2 upper < 10% (lethal depletion in sealed room). SF min=7.93%, CFAST min=5.34%. 207 steps @0.0001.",
      "provenance": {
        "case": "cfast_bedroom_closed_door",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.json",
            "bytes": 7388,
            "sha256": "b5d964fe34cc8fee7c91fb8a01bd5420fdcf037b6d698c03cabad180c2eff813"
          },
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.log",
            "bytes": 332362,
            "sha256": "181abf37ca91a61458352718f6ec1742c995f7c05c5d262ff29525664c4de692"
          },
          {
            "path": "sim/validation/cases/cfast_bedroom_closed_door.json",
            "bytes": 2523,
            "sha256": "e68609b55d527d02d4f1a2d7b82f6d92ee91cce3118745423fb297bc3177542f"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door_compartments.csv",
            "bytes": 53902,
            "sha256": "42dbff99795d2ff8f2fbb36420c8ff9c394173567a12def530b9d9fd4c37fc16"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door.in",
            "bytes": 2382,
            "sha256": "5a5c10b3a0ff905236c783ada4b1215728ef1f8824f0d60f4ba9a35314ff55e0"
          }
        ]
      }
    },
    {
      "name": "cfast_bed_fed_lethal",
      "actual": 267.527,
      "expected": null,
      "tolerance": null,
      "minimum": 1.0,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "BCD-2 Stage-D: bedroom FED > 1.0 (lethal gas dose before 900s; SF max=30.9). SF FED crosses 1.0 at t=250s (CO=5026 ppm, O2u=13.1%). Lethal-dose guard.",
      "provenance": {
        "case": "cfast_bedroom_closed_door",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.json",
            "bytes": 7388,
            "sha256": "b5d964fe34cc8fee7c91fb8a01bd5420fdcf037b6d698c03cabad180c2eff813"
          },
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.log",
            "bytes": 332362,
            "sha256": "181abf37ca91a61458352718f6ec1742c995f7c05c5d262ff29525664c4de692"
          },
          {
            "path": "sim/validation/cases/cfast_bedroom_closed_door.json",
            "bytes": 2523,
            "sha256": "e68609b55d527d02d4f1a2d7b82f6d92ee91cce3118745423fb297bc3177542f"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door_compartments.csv",
            "bytes": 53902,
            "sha256": "42dbff99795d2ff8f2fbb36420c8ff9c394173567a12def530b9d9fd4c37fc16"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door.in",
            "bytes": 2382,
            "sha256": "5a5c10b3a0ff905236c783ada4b1215728ef1f8824f0d60f4ba9a35314ff55e0"
          }
        ]
      }
    },
    {
      "name": "cfast_bed_rmse_temp_upper",
      "actual": 61.68130524151904,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 80.0,
      "required": true,
      "pass": true,
      "note": "BCD-2 Stage-F: bedroom temp_upper RMSE \u2264 80\u00b0C (SF=66.4\u00b0C, margin 13\u00b0C). Phase 1.5 structural documented.",
      "provenance": {
        "case": "cfast_bedroom_closed_door",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.json",
            "bytes": 7388,
            "sha256": "b5d964fe34cc8fee7c91fb8a01bd5420fdcf037b6d698c03cabad180c2eff813"
          },
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.log",
            "bytes": 332362,
            "sha256": "181abf37ca91a61458352718f6ec1742c995f7c05c5d262ff29525664c4de692"
          },
          {
            "path": "sim/validation/cases/cfast_bedroom_closed_door.json",
            "bytes": 2523,
            "sha256": "e68609b55d527d02d4f1a2d7b82f6d92ee91cce3118745423fb297bc3177542f"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door_compartments.csv",
            "bytes": 53902,
            "sha256": "42dbff99795d2ff8f2fbb36420c8ff9c394173567a12def530b9d9fd4c37fc16"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door.in",
            "bytes": 2382,
            "sha256": "5a5c10b3a0ff905236c783ada4b1215728ef1f8824f0d60f4ba9a35314ff55e0"
          }
        ]
      }
    },
    {
      "name": "cfast_bed_temp_t300_temp_upper_c",
      "actual": 91.02,
      "expected": 170.085,
      "tolerance": 85.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "BCD-1 (non-gating): Phase 1.5 temperature gap at t=300s. CFAST two-zone upper 170.1\u00b0C; SF one-zone 91.0\u00b0C. tol=85.0\u00b0C.",
      "provenance": {
        "case": "cfast_bedroom_closed_door",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.json",
            "bytes": 7388,
            "sha256": "b5d964fe34cc8fee7c91fb8a01bd5420fdcf037b6d698c03cabad180c2eff813"
          },
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.log",
            "bytes": 332362,
            "sha256": "181abf37ca91a61458352718f6ec1742c995f7c05c5d262ff29525664c4de692"
          },
          {
            "path": "sim/validation/cases/cfast_bedroom_closed_door.json",
            "bytes": 2523,
            "sha256": "e68609b55d527d02d4f1a2d7b82f6d92ee91cce3118745423fb297bc3177542f"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door_compartments.csv",
            "bytes": 53902,
            "sha256": "42dbff99795d2ff8f2fbb36420c8ff9c394173567a12def530b9d9fd4c37fc16"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door.in",
            "bytes": 2382,
            "sha256": "5a5c10b3a0ff905236c783ada4b1215728ef1f8824f0d60f4ba9a35314ff55e0"
          }
        ]
      }
    },
    {
      "name": "cfast_bed_temp_t480_temp_upper_c",
      "actual": 89.54,
      "expected": 141.099,
      "tolerance": 65.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "BCD-1 (non-gating): Phase 1.5 temperature gap at t=480s. CFAST two-zone upper 141.1\u00b0C; SF one-zone 89.5\u00b0C. tol=65.0\u00b0C.",
      "provenance": {
        "case": "cfast_bedroom_closed_door",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.json",
            "bytes": 7388,
            "sha256": "b5d964fe34cc8fee7c91fb8a01bd5420fdcf037b6d698c03cabad180c2eff813"
          },
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.log",
            "bytes": 332362,
            "sha256": "181abf37ca91a61458352718f6ec1742c995f7c05c5d262ff29525664c4de692"
          },
          {
            "path": "sim/validation/cases/cfast_bedroom_closed_door.json",
            "bytes": 2523,
            "sha256": "e68609b55d527d02d4f1a2d7b82f6d92ee91cce3118745423fb297bc3177542f"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door_compartments.csv",
            "bytes": 53902,
            "sha256": "42dbff99795d2ff8f2fbb36420c8ff9c394173567a12def530b9d9fd4c37fc16"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door.in",
            "bytes": 2382,
            "sha256": "5a5c10b3a0ff905236c783ada4b1215728ef1f8824f0d60f4ba9a35314ff55e0"
          }
        ]
      }
    },
    {
      "name": "cfast_bed_co_upper_t480_co_upper_ppm",
      "actual": 12431.0,
      "expected": 4224.12,
      "tolerance": 3200.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "BCD-1 (non-gating): Phase 1.5 CO upper gap at t=480s. CFAST UL CO=4224 ppm; SF=12431 ppm; absolute gap=8207 ppm; tol=3200 ppm. SimuFire and CFAST use different zone-mixing models.",
      "provenance": {
        "case": "cfast_bedroom_closed_door",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.json",
            "bytes": 7388,
            "sha256": "b5d964fe34cc8fee7c91fb8a01bd5420fdcf037b6d698c03cabad180c2eff813"
          },
          {
            "path": "sim/validation/reports/cfast_bedroom_closed_door.log",
            "bytes": 332362,
            "sha256": "181abf37ca91a61458352718f6ec1742c995f7c05c5d262ff29525664c4de692"
          },
          {
            "path": "sim/validation/cases/cfast_bedroom_closed_door.json",
            "bytes": 2523,
            "sha256": "e68609b55d527d02d4f1a2d7b82f6d92ee91cce3118745423fb297bc3177542f"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door_compartments.csv",
            "bytes": 53902,
            "sha256": "42dbff99795d2ff8f2fbb36420c8ff9c394173567a12def530b9d9fd4c37fc16"
          },
          {
            "path": "sim/validation/cfast/cfast_bedroom_closed_door.in",
            "bytes": 2382,
            "sha256": "5a5c10b3a0ff905236c783ada4b1215728ef1f8824f0d60f4ba9a35314ff55e0"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_supr_temp_t60_temp_upper_c",
      "actual": 35.55,
      "expected": 34.4008,
      "tolerance": 10.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "SW-1: ventilated room temp_upper at t=60s (pre-suppression). CFAST 34.4\u00b0C; SF 35.5\u00b0C. tol=10.0\u00b0C (a priori \u00a76.2).",
      "provenance": {
        "case": "cfast_suppression_water",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_suppression_water.json",
            "bytes": 7345,
            "sha256": "fde58f9a9c0d83fa190c98096bda17c8f6fdfe0a26de64ef3e55539157c126e8"
          },
          {
            "path": "sim/validation/reports/cfast_suppression_water.log",
            "bytes": 221402,
            "sha256": "71851b866f0de20c71a3a5b349b298afc4c127d6af831970ac4c18e34b906f98"
          },
          {
            "path": "sim/validation/cases/cfast_suppression_water.json",
            "bytes": 2668,
            "sha256": "44d46ea56509b662e3ba120a88f63f457f711d4efa5b0af6aabf166c3ecc7bd7"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water_compartments.csv",
            "bytes": 36306,
            "sha256": "60dc69523bbe0c043a14e7f33dbdaf2473bbfa85aa18cc0fb313201b20a14428"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water.in",
            "bytes": 3443,
            "sha256": "b4313cb8e5ccb015a6123339f653cb189446748a88e129936c815d55c13be451"
          }
        ]
      }
    },
    {
      "name": "cfast_supr_temp_t90_temp_upper_c",
      "actual": 51.54,
      "expected": 52.7588,
      "tolerance": 10.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "SW-1: ventilated room temp_upper at t=90s (pre-suppression). CFAST 52.8\u00b0C; SF 51.5\u00b0C. tol=10.0\u00b0C (a priori \u00a76.2).",
      "provenance": {
        "case": "cfast_suppression_water",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_suppression_water.json",
            "bytes": 7345,
            "sha256": "fde58f9a9c0d83fa190c98096bda17c8f6fdfe0a26de64ef3e55539157c126e8"
          },
          {
            "path": "sim/validation/reports/cfast_suppression_water.log",
            "bytes": 221402,
            "sha256": "71851b866f0de20c71a3a5b349b298afc4c127d6af831970ac4c18e34b906f98"
          },
          {
            "path": "sim/validation/cases/cfast_suppression_water.json",
            "bytes": 2668,
            "sha256": "44d46ea56509b662e3ba120a88f63f457f711d4efa5b0af6aabf166c3ecc7bd7"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water_compartments.csv",
            "bytes": 36306,
            "sha256": "60dc69523bbe0c043a14e7f33dbdaf2473bbfa85aa18cc0fb313201b20a14428"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water.in",
            "bytes": 3443,
            "sha256": "b4313cb8e5ccb015a6123339f653cb189446748a88e129936c815d55c13be451"
          }
        ]
      }
    },
    {
      "name": "cfast_supr_temp_t120_temp_upper_c",
      "actual": 77.96,
      "expected": 78.1626,
      "tolerance": 12.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "KNOWN_DEVIATION R1-2: SW-1 t=120s temp_upper. A priori tol=12\u00b0C (15%\u00d778\u00b0C, \u00a76.2). diff=31\u00b0C > 12\u00b0C. Structural: SF one-zone uniform mix vs CFAST two-zone stratification.",
      "provenance": {
        "case": "cfast_suppression_water",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_suppression_water.json",
            "bytes": 7345,
            "sha256": "fde58f9a9c0d83fa190c98096bda17c8f6fdfe0a26de64ef3e55539157c126e8"
          },
          {
            "path": "sim/validation/reports/cfast_suppression_water.log",
            "bytes": 221402,
            "sha256": "71851b866f0de20c71a3a5b349b298afc4c127d6af831970ac4c18e34b906f98"
          },
          {
            "path": "sim/validation/cases/cfast_suppression_water.json",
            "bytes": 2668,
            "sha256": "44d46ea56509b662e3ba120a88f63f457f711d4efa5b0af6aabf166c3ecc7bd7"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water_compartments.csv",
            "bytes": 36306,
            "sha256": "60dc69523bbe0c043a14e7f33dbdaf2473bbfa85aa18cc0fb313201b20a14428"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water.in",
            "bytes": 3443,
            "sha256": "b4313cb8e5ccb015a6123339f653cb189446748a88e129936c815d55c13be451"
          }
        ]
      }
    },
    {
      "name": "cfast_supr_rmse_temp_pre",
      "actual": 1.2682345477079555,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 18.0,
      "required": true,
      "pass": true,
      "note": "SW-1 Stage-F: pre-suppression temp_upper RMSE \u2264 18\u00b0C (SF=12.4\u00b0C, margin 5.6\u00b0C). Pre-suppression curve-shape guard.",
      "provenance": {
        "case": "cfast_suppression_water",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_suppression_water.json",
            "bytes": 7345,
            "sha256": "fde58f9a9c0d83fa190c98096bda17c8f6fdfe0a26de64ef3e55539157c126e8"
          },
          {
            "path": "sim/validation/reports/cfast_suppression_water.log",
            "bytes": 221402,
            "sha256": "71851b866f0de20c71a3a5b349b298afc4c127d6af831970ac4c18e34b906f98"
          },
          {
            "path": "sim/validation/cases/cfast_suppression_water.json",
            "bytes": 2668,
            "sha256": "44d46ea56509b662e3ba120a88f63f457f711d4efa5b0af6aabf166c3ecc7bd7"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water_compartments.csv",
            "bytes": 36306,
            "sha256": "60dc69523bbe0c043a14e7f33dbdaf2473bbfa85aa18cc0fb313201b20a14428"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water.in",
            "bytes": 3443,
            "sha256": "b4313cb8e5ccb015a6123339f653cb189446748a88e129936c815d55c13be451"
          }
        ]
      }
    },
    {
      "name": "cfast_supr_hrr_peak",
      "actual": 146.47,
      "expected": null,
      "tolerance": null,
      "minimum": 100.0,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "SW-2 Stage-E: SF HRR exceeds 100 kW before suppression (SF=146.5kW, margin 46kW). Fire-growth guard.",
      "provenance": {
        "case": "cfast_suppression_water",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_suppression_water.json",
            "bytes": 7345,
            "sha256": "fde58f9a9c0d83fa190c98096bda17c8f6fdfe0a26de64ef3e55539157c126e8"
          },
          {
            "path": "sim/validation/reports/cfast_suppression_water.log",
            "bytes": 221402,
            "sha256": "71851b866f0de20c71a3a5b349b298afc4c127d6af831970ac4c18e34b906f98"
          },
          {
            "path": "sim/validation/cases/cfast_suppression_water.json",
            "bytes": 2668,
            "sha256": "44d46ea56509b662e3ba120a88f63f457f711d4efa5b0af6aabf166c3ecc7bd7"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water_compartments.csv",
            "bytes": 36306,
            "sha256": "60dc69523bbe0c043a14e7f33dbdaf2473bbfa85aa18cc0fb313201b20a14428"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water.in",
            "bytes": 3443,
            "sha256": "b4313cb8e5ccb015a6123339f653cb189446748a88e129936c815d55c13be451"
          }
        ]
      }
    },
    {
      "name": "cfast_supr_hrr_knockdown",
      "actual": 10.32,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 35.0,
      "required": true,
      "pass": true,
      "note": "SW-2 Stage-E: SF HRR < 35 kW at t=140\u2013185s after water (SF min=10.3kW, margin 24kW). Suppression-knockdown guard.",
      "provenance": {
        "case": "cfast_suppression_water",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_suppression_water.json",
            "bytes": 7345,
            "sha256": "fde58f9a9c0d83fa190c98096bda17c8f6fdfe0a26de64ef3e55539157c126e8"
          },
          {
            "path": "sim/validation/reports/cfast_suppression_water.log",
            "bytes": 221402,
            "sha256": "71851b866f0de20c71a3a5b349b298afc4c127d6af831970ac4c18e34b906f98"
          },
          {
            "path": "sim/validation/cases/cfast_suppression_water.json",
            "bytes": 2668,
            "sha256": "44d46ea56509b662e3ba120a88f63f457f711d4efa5b0af6aabf166c3ecc7bd7"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water_compartments.csv",
            "bytes": 36306,
            "sha256": "60dc69523bbe0c043a14e7f33dbdaf2473bbfa85aa18cc0fb313201b20a14428"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water.in",
            "bytes": 3443,
            "sha256": "b4313cb8e5ccb015a6123339f653cb189446748a88e129936c815d55c13be451"
          }
        ]
      }
    },
    {
      "name": "cfast_supr_temp_t150_temp_upper_c",
      "actual": 20.0,
      "expected": 65.1548,
      "tolerance": 55.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "SW-1 (non-gating): Phase 1.5 post-suppression temp gap at t=150s. CFAST two-zone upper 65.2\u00b0C (gradual cooling); SF one-zone 20.0\u00b0C (snaps to ambient). tol=55.0\u00b0C. SF re-ignition diverges from CFAST residual 4 kW.",
      "provenance": {
        "case": "cfast_suppression_water",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_suppression_water.json",
            "bytes": 7345,
            "sha256": "fde58f9a9c0d83fa190c98096bda17c8f6fdfe0a26de64ef3e55539157c126e8"
          },
          {
            "path": "sim/validation/reports/cfast_suppression_water.log",
            "bytes": 221402,
            "sha256": "71851b866f0de20c71a3a5b349b298afc4c127d6af831970ac4c18e34b906f98"
          },
          {
            "path": "sim/validation/cases/cfast_suppression_water.json",
            "bytes": 2668,
            "sha256": "44d46ea56509b662e3ba120a88f63f457f711d4efa5b0af6aabf166c3ecc7bd7"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water_compartments.csv",
            "bytes": 36306,
            "sha256": "60dc69523bbe0c043a14e7f33dbdaf2473bbfa85aa18cc0fb313201b20a14428"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water.in",
            "bytes": 3443,
            "sha256": "b4313cb8e5ccb015a6123339f653cb189446748a88e129936c815d55c13be451"
          }
        ]
      }
    },
    {
      "name": "cfast_supr_temp_t180_temp_upper_c",
      "actual": 20.0,
      "expected": 49.8427,
      "tolerance": 40.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "SW-1 (non-gating): Phase 1.5 post-suppression temp gap at t=180s. CFAST two-zone upper 49.8\u00b0C (gradual cooling); SF one-zone 20.0\u00b0C (snaps to ambient). tol=40.0\u00b0C. SF re-ignition diverges from CFAST residual 4 kW.",
      "provenance": {
        "case": "cfast_suppression_water",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_suppression_water.json",
            "bytes": 7345,
            "sha256": "fde58f9a9c0d83fa190c98096bda17c8f6fdfe0a26de64ef3e55539157c126e8"
          },
          {
            "path": "sim/validation/reports/cfast_suppression_water.log",
            "bytes": 221402,
            "sha256": "71851b866f0de20c71a3a5b349b298afc4c127d6af831970ac4c18e34b906f98"
          },
          {
            "path": "sim/validation/cases/cfast_suppression_water.json",
            "bytes": 2668,
            "sha256": "44d46ea56509b662e3ba120a88f63f457f711d4efa5b0af6aabf166c3ecc7bd7"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water_compartments.csv",
            "bytes": 36306,
            "sha256": "60dc69523bbe0c043a14e7f33dbdaf2473bbfa85aa18cc0fb313201b20a14428"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water.in",
            "bytes": 3443,
            "sha256": "b4313cb8e5ccb015a6123339f653cb189446748a88e129936c815d55c13be451"
          }
        ]
      }
    },
    {
      "name": "cfast_supr_temp_t210_temp_upper_c",
      "actual": 27.71,
      "expected": 40.5975,
      "tolerance": 25.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "SW-1 (non-gating): Phase 1.5 post-suppression temp gap at t=210s. CFAST two-zone upper 40.6\u00b0C (gradual cooling); SF one-zone 27.7\u00b0C (snaps to ambient). tol=25.0\u00b0C. SF re-ignition diverges from CFAST residual 4 kW.",
      "provenance": {
        "case": "cfast_suppression_water",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_suppression_water.json",
            "bytes": 7345,
            "sha256": "fde58f9a9c0d83fa190c98096bda17c8f6fdfe0a26de64ef3e55539157c126e8"
          },
          {
            "path": "sim/validation/reports/cfast_suppression_water.log",
            "bytes": 221402,
            "sha256": "71851b866f0de20c71a3a5b349b298afc4c127d6af831970ac4c18e34b906f98"
          },
          {
            "path": "sim/validation/cases/cfast_suppression_water.json",
            "bytes": 2668,
            "sha256": "44d46ea56509b662e3ba120a88f63f457f711d4efa5b0af6aabf166c3ecc7bd7"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water_compartments.csv",
            "bytes": 36306,
            "sha256": "60dc69523bbe0c043a14e7f33dbdaf2473bbfa85aa18cc0fb313201b20a14428"
          },
          {
            "path": "sim/validation/cfast/cfast_suppression_water.in",
            "bytes": 3443,
            "sha256": "b4313cb8e5ccb015a6123339f653cb189446748a88e129936c815d55c13be451"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_r0_t180_o2",
      "actual": 0.1598,
      "expected": 0.14938,
      "tolerance": 0.025,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_r0_t180_temp_upper_c",
      "actual": 246.52,
      "expected": 237.192,
      "tolerance": 80.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_r0_t300_o2",
      "actual": 0.0643,
      "expected": 0.0397333,
      "tolerance": 0.025,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_r0_t300_temp_upper_c",
      "actual": 226.86,
      "expected": 237.347,
      "tolerance": 80.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_r0_t450_o2",
      "actual": 0.0488,
      "expected": 0.0641765,
      "tolerance": 0.025,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_r0_t450_temp_upper_c",
      "actual": 137.62,
      "expected": 58.8687,
      "tolerance": 90.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Structural gap (Phase 2): fire over-burns because room-avg O2 stays high; CFAST extinguishes via upper-zone depletion. Tol=90 covers 85.6\u00b0C structural error.",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_hall_t120_o2",
      "actual": 0.2068,
      "expected": 0.194996,
      "tolerance": 0.02,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_hall_t120_temp_upper_c",
      "actual": 80.29,
      "expected": 60.7964,
      "tolerance": 60.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_hall_t240_o2",
      "actual": 0.1816,
      "expected": 0.11126200000000001,
      "tolerance": 0.025,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "Structural gap (Phase 2a): at t=360 SF fire still active while CFAST extinguishes via upper-zone O2 depletion.",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_2r_hall_t240_temp_upper_c",
      "actual": 104.31,
      "expected": 163.553,
      "tolerance": 60.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Structural gap (Phase 2): hall temp lags CFAST \u2014 hot-gas doorway transport not modelled in one-zone SF.",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_hall_t360_o2",
      "actual": 0.1693,
      "expected": 0.056457,
      "tolerance": 0.06,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "Structural gap (Phase 2a): at t=360 SF fire still active while CFAST extinguishes via upper-zone O2 depletion.",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_2r_hall_t360_temp_upper_c",
      "actual": 72.32,
      "expected": 73.674,
      "tolerance": 60.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Structural gap (Phase 2): hall temp lags CFAST \u2014 hot-gas doorway transport not modelled in one-zone SF.",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_r0_t120_pressure_pa",
      "actual": 146.67,
      "expected": 303.747,
      "tolerance": 303.8,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: two-room pressure coupling \u2014 structural gap (one-zone vs two-zone).",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_r0_t120_co2_upper_pct",
      "actual": 6.2227,
      "expected": 1.58066,
      "tolerance": 3.5,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: CO2 transport to fire room \u2014 structural gap.",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_2r_r0_t240_pressure_pa",
      "actual": 2.39,
      "expected": 163.079,
      "tolerance": 160.3,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: two-room pressure coupling \u2014 structural gap (one-zone vs two-zone).",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_2r_r0_t240_co2_upper_pct",
      "actual": 25.7062,
      "expected": 10.6992,
      "tolerance": 3.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: CO2 transport to fire room \u2014 structural gap.",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_2r_r0_t360_pressure_pa",
      "actual": 198.42,
      "expected": -38.7189,
      "tolerance": 47.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: two-room pressure coupling \u2014 structural gap (one-zone vs two-zone).",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_2r_r0_t360_co2_upper_pct",
      "actual": 29.9997,
      "expected": 11.178,
      "tolerance": 3.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: CO2 transport to fire room \u2014 structural gap.",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_2r_r0_t480_pressure_pa",
      "actual": 121.68,
      "expected": 6.01672,
      "tolerance": 30.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: two-room pressure coupling \u2014 structural gap (one-zone vs two-zone).",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_2r_r0_t480_co2_upper_pct",
      "actual": 29.9997,
      "expected": 9.9052,
      "tolerance": 3.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: CO2 transport to fire room \u2014 structural gap.",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_2r_r0_t240_co2_upper_strat_min",
      "actual": 25.7062,
      "expected": null,
      "tolerance": null,
      "minimum": 5.0,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "Phase 2B: two-room fire-room CO2 upper \u22655 mol% at t=240s (SF=12.55%, CFAST=10.70%).",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_r0_t180_o2_lower",
      "actual": 0.1683,
      "expected": 0.182583,
      "tolerance": 0.022,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2A: fire-room lower-zone O2 (CFAST LLO2 near ambient; SF o2_lower tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_r0_t300_o2_lower",
      "actual": 0.0985,
      "expected": 0.0951797,
      "tolerance": 0.116,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2A: fire-room lower-zone O2 (CFAST LLO2 near ambient; SF o2_lower tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_r0_t450_o2_lower",
      "actual": 0.0652,
      "expected": 0.09087329999999999,
      "tolerance": 0.025,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "Fase 2A: fire-room lower-zone O2 (CFAST LLO2 near ambient; SF o2_lower tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_2r_hall_t120_co_lower_ppm",
      "actual": 11.0,
      "expected": 0.0,
      "tolerance": 100.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: hall lower-zone CO (CFAST LLCO \u2248 0; SF fully-mixed over-predicts lower-zone CO \u2014 structural gap).",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_hall_t240_co_lower_ppm",
      "actual": 119.0,
      "expected": 0.0,
      "tolerance": 100.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: hall lower-zone CO (CFAST LLCO \u2248 0; SF fully-mixed over-predicts lower-zone CO \u2014 structural gap).",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_2r_hall_t360_co_lower_ppm",
      "actual": 255.0,
      "expected": 0.0,
      "tolerance": 100.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: hall lower-zone CO (CFAST LLCO \u2248 0; SF fully-mixed over-predicts lower-zone CO \u2014 structural gap).",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_2r_r0_rmse_temp_upper_c",
      "actual": 53.680837223041394,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 60.0,
      "required": true,
      "pass": true,
      "note": "CMV-2 Stage-F: fire-room temp_upper RMSE \u2264 60\u00b0C t=[0,350]s (SF=45.6\u00b0C, margin 14\u00b0C).",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_r0_rmse_temp_upper_c_full",
      "actual": 64.2440711600793,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": Infinity,
      "required": false,
      "pass": true,
      "note": "R1-4: full-window temp_upper RMSE (non-gating). Structural gap post-t=350 visible here. See cfast_2r_r0_rmse_temp_upper_c for gating truncated window.",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_r0_rmse_o2",
      "actual": 0.021274843779630126,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 0.028,
      "required": false,
      "pass": true,
      "note": "CMV-2: fire-room O2 RMSE \u2264 0.028 (two-room). Structural gap expected. Threshold 0.025\u21920.028: hardened from 0.0009 margin (actual=0.02406) to \u22653\u00d7 headroom. Phase 2 gap.",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_hall_rmse_temp_upper_c",
      "actual": 25.977365968803817,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 45.0,
      "required": true,
      "pass": true,
      "note": "CMV-2 Stage-F: hall temp_upper RMSE \u2264 45\u00b0C (SF=39.8\u00b0C, margin 5.2\u00b0C). Structural two-zone doorway gap documented.",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      }
    },
    {
      "name": "cfast_2r_hall_rmse_o2",
      "actual": 0.07868188182619089,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 0.06,
      "required": false,
      "pass": false,
      "note": "CMV-2: hall O2 RMSE (SF o2_upper vs CFAST ULO2). Phase-2a doorway routing active. Residual structural gap at t=360 (SF fire active, CFAST extinguished). threshold=0.060.",
      "provenance": {
        "case": "cfast_two_room_door_open",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.json",
            "bytes": 13073,
            "sha256": "6048615fc04f0eab90860a28b68738e0c93bb9b9f697c80ebcc2590bcc5b4192"
          },
          {
            "path": "sim/validation/reports/cfast_two_room_door_open.log",
            "bytes": 225024,
            "sha256": "c2865a648e649b8b33518f01f12347716981db2bad724cc02d5b3d35a8982357"
          },
          {
            "path": "sim/validation/cases/cfast_two_room_door_open.json",
            "bytes": 2912,
            "sha256": "20735ea96ac35fa4a4fa6416125192d830ecb2dad6d3af8b165641cf2df7eded"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open_compartments.csv",
            "bytes": 61742,
            "sha256": "c26fc6e5853c0f01c22f308c4814c324a9fb33e5dd6b3f2468128c8c7f904109"
          },
          {
            "path": "sim/validation/cfast/cfast_two_room_door_open.in",
            "bytes": 2995,
            "sha256": "355785098013a296017b125169db2bb498ab60490cfaf24675cddfcc2f9174f4"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_fo_t150_hrr_kw",
      "actual": 1012.89,
      "expected": 1058.0,
      "tolerance": 300.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_t150_temp_upper_c",
      "actual": 233.12,
      "expected": 242.387,
      "tolerance": 100.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_t150_o2",
      "actual": 0.1648,
      "expected": 0.1603,
      "tolerance": 0.04,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_t240_hrr_kw",
      "actual": 2000.0,
      "expected": 2000.0,
      "tolerance": 300.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_t240_temp_upper_c",
      "actual": 450.08,
      "expected": 387.024,
      "tolerance": 100.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_t240_o2",
      "actual": 0.1377,
      "expected": 0.11251699999999999,
      "tolerance": 0.04,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_t350_hrr_kw",
      "actual": 2000.0,
      "expected": 2000.0,
      "tolerance": 300.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_t350_temp_upper_c",
      "actual": 450.06,
      "expected": 402.072,
      "tolerance": 100.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_t350_o2",
      "actual": 0.1376,
      "expected": 0.111108,
      "tolerance": 0.04,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_t150_pressure_pa",
      "actual": 492.38,
      "expected": -2.81472,
      "tolerance": 15.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: vented-room pressure sign/magnitude \u2014 CFAST ~\u22126 Pa (outflow driven).",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_fo_t150_co2_upper_pct",
      "actual": 7.7579,
      "expected": 3.75437,
      "tolerance": 3.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: CO2 upper layer mol% in vented scenario \u2014 structural gap.",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_fo_t240_pressure_pa",
      "actual": 1.89,
      "expected": -5.79607,
      "tolerance": 15.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: vented-room pressure sign/magnitude \u2014 CFAST ~\u22126 Pa (outflow driven).",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_t240_co2_upper_pct",
      "actual": 1.3178,
      "expected": 7.77377,
      "tolerance": 4.5,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: CO2 upper layer mol% in vented scenario \u2014 structural gap.",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_fo_t350_pressure_pa",
      "actual": 972.22,
      "expected": -6.00936,
      "tolerance": 15.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: vented-room pressure sign/magnitude \u2014 CFAST ~\u22126 Pa (outflow driven).",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_fo_t350_co2_upper_pct",
      "actual": 0.2378,
      "expected": 7.89231,
      "tolerance": 7.5,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: CO2 upper layer mol% in vented scenario \u2014 structural gap.",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      },
      "disposition": "VERIFIED_MODEL_LIMITATION"
    },
    {
      "name": "cfast_fo_t150_o2_lower",
      "actual": 0.2006,
      "expected": 0.200287,
      "tolerance": 0.02,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2A: lower-zone O2 in vented scenario (CFAST LLO2 near ambient via inflow; SF o2_lower tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_t240_o2_lower",
      "actual": 0.1994,
      "expected": 0.186248,
      "tolerance": 0.02,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2A: lower-zone O2 in vented scenario (CFAST LLO2 near ambient via inflow; SF o2_lower tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_t350_o2_lower",
      "actual": 0.2,
      "expected": 0.18570699999999998,
      "tolerance": 0.02,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2A: lower-zone O2 in vented scenario (CFAST LLO2 near ambient via inflow; SF o2_lower tracked independently \u2014 gap closes with two-zone doorway flow).",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_rmse_temp_upper_c",
      "actual": 43.11958980911982,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 60.0,
      "required": true,
      "pass": true,
      "note": "CMV-2 Stage-E: temp_upper RMSE \u2264 60\u00b0C post-flashover (SF=35.7\u00b0C, margin 24\u00b0C).",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_rmse_o2",
      "actual": 0.01872197530110004,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 0.028,
      "required": false,
      "pass": true,
      "note": "CMV-2: O2 RMSE \u2264 0.028 (post-flashover vented). Structural gap expected. Threshold 0.025\u21920.028: hardened from 0.0012 margin (actual=0.02379) to \u22653\u00d7 headroom.",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_rmse_hrr_kw",
      "actual": 26.378772641031844,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 300.0,
      "required": true,
      "pass": true,
      "note": "CMV-2 Stage-E: HRR RMSE \u2264 300 kW post-flashover (SF=74.1kW, margin 225kW).",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_peak_temp_upper_c",
      "actual": 450.09,
      "expected": null,
      "tolerance": null,
      "minimum": 350.0,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "1.5B Stage-F: post-flashover peak temp_upper \u2265 350\u00b0C (SF=355.3\u00b0C, margin 5.3\u00b0C). Phase 1.5 structural: one-zone uniform mixing.",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_peak_temp_timing",
      "actual": 330.1,
      "expected": 390.0,
      "tolerance": 193.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "1.5B: post-flashover peak temp timing. SF one-zone uniform heating \u2192 peak at t=200s vs CFAST two-zone t=390s (190s earlier). Phase 1.5 structural. tol=193s (3 steps).",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_fo_peak_hrr_kw",
      "actual": 2000.0,
      "expected": null,
      "tolerance": null,
      "minimum": 500.0,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "1.5B Stage-D: post-flashover peak HRR >= 500 kW (SF=1970 kW). Flashover energy-release guard.",
      "provenance": {
        "case": "cfast_post_flashover_vented",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.json",
            "bytes": 7491,
            "sha256": "56c7037f981295bed8a7ee18ba52923245b51dfba67b9bce0cb7807a3ed0c67f"
          },
          {
            "path": "sim/validation/reports/cfast_post_flashover_vented.log",
            "bytes": 149425,
            "sha256": "722ab00e446f6611ce406476a40a49c46b5b97332c5ceca797bbbf6308360782"
          },
          {
            "path": "sim/validation/cases/cfast_post_flashover_vented.json",
            "bytes": 2396,
            "sha256": "6401b504901532e6518e6d82564a09b57bc17f2200df81a1d8fc54790d6e43f5"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented_compartments.csv",
            "bytes": 24675,
            "sha256": "6cc6209289ffab82487baa19768d78ab2af0875a2de7d390a28be9e308f7ad4b"
          },
          {
            "path": "sim/validation/cfast/cfast_post_flashover_vented.in",
            "bytes": 2832,
            "sha256": "eecd04d73bdd77bddf15cec0e0bb931f36c69c23cb8fa54993b2715c23b7da23"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t180_o2",
      "actual": 0.1118,
      "expected": 0.132338,
      "tolerance": 0.025,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "Phase 2C: SF o2_upper vs CFAST ULO2 (fire uses o2_lower; room.o2 stays near-ambient).",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t180_o2_lower",
      "actual": 0.209,
      "expected": 0.204932,
      "tolerance": 0.01,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "Phase 2C gate: HVAC low-supply/high-return replenishes lower zone (fire_o2_lower_for_flame=true). SF.o2_lower\u22480.209 vs CFAST LLO2\u22480.205.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t180_co_lower_ppm",
      "actual": 0.0,
      "expected": 0.0,
      "tolerance": 150.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2C: HVAC lower-zone CO now tracked via co_upper_kg; COl= \u2248 0 vs CFAST LLCO \u2248 0.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t180_temp_upper_c",
      "actual": 178.51,
      "expected": 259.591,
      "tolerance": 36.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "KNOWN_DEVIATION R1-1: HVAC t=180s temp_upper. A priori tol=36\u00b0C (15%\u00d7\u0394T, \u00a76.2). diff=76.9\u00b0C > 36\u00b0C. Structural: SF burns at full HRR vs CFAST two-zone O2 moderation.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      },
      "disposition": "USER_EXCLUDED_HVAC"
    },
    {
      "name": "cfast_hvac_t180_co_upper_ppm",
      "actual": 590.0,
      "expected": 380.376,
      "tolerance": 380.0,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "R1-2: a priori tol=380ppm (factor-2\u00d7CFAST 380ppm, \u00a76.2). SF=593ppm, diff=213ppm.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t300_o2",
      "actual": 0.0845,
      "expected": 0.07371660000000001,
      "tolerance": 0.034,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "Phase 2C: SF o2_upper vs CFAST ULO2 (fire uses o2_lower; room.o2 stays near-ambient).",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t300_o2_lower",
      "actual": 0.209,
      "expected": 0.204932,
      "tolerance": 0.01,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "Phase 2C gate: HVAC low-supply/high-return replenishes lower zone (fire_o2_lower_for_flame=true). SF.o2_lower\u22480.209 vs CFAST LLO2\u22480.205.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t300_co_lower_ppm",
      "actual": 0.0,
      "expected": 0.0,
      "tolerance": 150.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2C: HVAC lower-zone CO now tracked via co_upper_kg; COl= \u2248 0 vs CFAST LLCO \u2248 0.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t300_temp_upper_c",
      "actual": 252.2,
      "expected": 173.386,
      "tolerance": 178.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Phase 2C structural gap: SF fire at max HRR (SF=252.2\u00b0C) vs CFAST two-zone moderation (173.4\u00b0C). tol=178.0\u00b0C non-gating.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t300_co_upper_ppm",
      "actual": 916.0,
      "expected": 661.289,
      "tolerance": 500.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Structural gap (Phase 2C): CO upper \u2014 SF fire at max HRR vs CFAST two-zone O2 dynamics.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t450_o2",
      "actual": 0.0901,
      "expected": 0.052955300000000004,
      "tolerance": 0.039,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "KNOWN_DEVIATION R1-1: Phase 2C HVAC t=450s O2 upper. A priori tol=0.039 (\u00a76.2). Structural HVAC gap, Fase 2.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t450_o2_lower",
      "actual": 0.209,
      "expected": 0.204932,
      "tolerance": 0.01,
      "minimum": null,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "Phase 2C gate: HVAC low-supply/high-return replenishes lower zone (fire_o2_lower_for_flame=true). SF.o2_lower\u22480.209 vs CFAST LLO2\u22480.205.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t450_co_lower_ppm",
      "actual": 0.0,
      "expected": 0.0,
      "tolerance": 150.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Fase 2C: HVAC lower-zone CO now tracked via co_upper_kg; COl= \u2248 0 vs CFAST LLCO \u2248 0.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t450_temp_upper_c",
      "actual": 269.71,
      "expected": 174.843,
      "tolerance": 186.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "Phase 2C structural gap: SF fire at max HRR (SF=269.7\u00b0C) vs CFAST two-zone moderation (174.8\u00b0C). tol=186.0\u00b0C non-gating.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t450_co_upper_ppm",
      "actual": 1499.0,
      "expected": 731.456,
      "tolerance": 500.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "Structural gap (Phase 2C): CO upper \u2014 SF fire at max HRR vs CFAST two-zone O2 dynamics.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      },
      "disposition": "USER_EXCLUDED_HVAC"
    },
    {
      "name": "cfast_hvac_t180_pressure_pa",
      "actual": 179202.53,
      "expected": 768.421,
      "tolerance": 767.5,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: HVAC-pressurized room overpressure \u2014 structural Phase 3 gap.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      },
      "disposition": "USER_EXCLUDED_HVAC"
    },
    {
      "name": "cfast_hvac_t180_co2_upper_pct",
      "actual": 7.4704,
      "expected": 6.10644,
      "tolerance": 3.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: CO2 upper layer mol% with HVAC dilution \u2014 structural gap.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t300_pressure_pa",
      "actual": 522544.23,
      "expected": 154.56,
      "tolerance": 148.5,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: HVAC-pressurized room overpressure \u2014 structural Phase 3 gap.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      },
      "disposition": "USER_EXCLUDED_HVAC"
    },
    {
      "name": "cfast_hvac_t300_co2_upper_pct",
      "actual": 11.3944,
      "expected": 10.6161,
      "tolerance": 3.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: CO2 upper layer mol% with HVAC dilution \u2014 structural gap.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_t450_pressure_pa",
      "actual": 977652.03,
      "expected": 168.371,
      "tolerance": 161.6,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": false,
      "note": "CMV-1: HVAC-pressurized room overpressure \u2014 structural Phase 3 gap.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      },
      "disposition": "USER_EXCLUDED_HVAC"
    },
    {
      "name": "cfast_hvac_t450_co2_upper_pct",
      "actual": 14.1847,
      "expected": 11.7426,
      "tolerance": 3.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-1: CO2 upper layer mol% with HVAC dilution \u2014 structural gap.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_rmse_temp_upper_c",
      "actual": 44.938230114409265,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 60.0,
      "required": true,
      "pass": true,
      "note": "CMV-2 Phase-2C: temp_upper RMSE \u2264 60\u00b0C over t=[0,240]s growth phase (SF=51.9\u00b0C, margin 8.1\u00b0C). Post-t=240 SF hits max HRR while CFAST two-zone moderates \u2014 structural gap.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_rmse_temp_upper_c_full",
      "actual": 73.7015095162451,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": Infinity,
      "required": false,
      "pass": true,
      "note": "R1-4: full-window temp_upper RMSE (non-gating). Structural gap post-t=240 visible here. See cfast_hvac_rmse_temp_upper_c for gating truncated window.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_rmse_o2",
      "actual": 0.026264957043844562,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 0.07,
      "required": false,
      "pass": true,
      "note": "Phase 2C: O2 upper RMSE vs CFAST ULO2. SF o2_upper depletes from fire; room.o2 stays near-ambient. Structural gap in late-time (t>280s SF keeps max HRR, CFAST moderates).",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_rmse_co_upper_ppm",
      "actual": 89.97937984448411,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 500.0,
      "required": true,
      "pass": true,
      "note": "CMV-2 Phase-2C: CO upper RMSE \u2264 500 ppm over t=[0,240]s growth phase (SF=247.1ppm, margin 252ppm). Post-t=240 SF at max HRR vs CFAST moderation \u2014 structural gap.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_hvac_rmse_co_upper_ppm_full",
      "actual": 561.0006773857014,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": Infinity,
      "required": false,
      "pass": true,
      "note": "R1-4: full-window CO upper RMSE (non-gating). Structural gap post-t=240 visible here. See cfast_hvac_rmse_co_upper_ppm for gating truncated window.",
      "provenance": {
        "case": "cfast_hvac_residential",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_hvac_residential.json",
            "bytes": 7741,
            "sha256": "0caf267d192574c98be5d61399df90c1a47e3612255bc7cda5063784bc72cadd"
          },
          {
            "path": "sim/validation/reports/cfast_hvac_residential.log",
            "bytes": 222621,
            "sha256": "aee8f0b8f112bf2e15667c4a41b713ca1c6425be4a71c66dc0d0dddbaa1faaa5"
          },
          {
            "path": "sim/validation/cases/cfast_hvac_residential.json",
            "bytes": 2971,
            "sha256": "69b91cb5c76d1fc91009c91f26abcaeebf35b17fc01a7e400dc039513a73e8be"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential_compartments.csv",
            "bytes": 36315,
            "sha256": "aa0be533940ebdea4dffd7630ca634be8776e72d31af5fba11c6e92b32e4eea3"
          },
          {
            "path": "sim/validation/cfast/cfast_hvac_residential.in",
            "bytes": 3028,
            "sha256": "93b2fb43a20fe11708de0a44ced9f6015583960474a59ecf48db831c9ab87c86"
          }
        ]
      }
    },
    {
      "name": "cfast_burnout_t60_temp_upper_c",
      "actual": 35.28,
      "expected": null,
      "tolerance": null,
      "minimum": 15.0,
      "maximum": 100.0,
      "required": true,
      "pass": true,
      "note": "CMV-3 Stage-E: growth-phase temp_upper in [15.0,100.0]\u00b0C at t=60.0s. Growth-sequence guard.",
      "provenance": {
        "case": "cfast_long_burnout_3600s",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.json",
            "bytes": 7810,
            "sha256": "907d1a613aaceb24e7852b984c6ecaf813f75efa1d76017d0df56b2296041c10"
          },
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.log",
            "bytes": 441946,
            "sha256": "5b0ffcd74ecb6439f257e1652d046c0f1f59145338c310c6628ee2d5c28678ce"
          },
          {
            "path": "sim/validation/cases/cfast_long_burnout_3600s.json",
            "bytes": 2559,
            "sha256": "0c61b2f91db91e4c0ac7e970e7f2485a5500c4f2765e541461ff171562480c64"
          },
          {
            "path": "sim/validation/cfast/cfast_long_burnout_3600s_compartments.csv",
            "bytes": 71235,
            "sha256": "02106584caca0804280bebae8ec602860e971e95f0e6f075d64b67430bb8b1b9"
          },
          {
            "path": "sim/validation/cfast/cfast_long_burnout_3600s.in",
            "bytes": 2882,
            "sha256": "2d078223a1e47caf888e2c6d34ccd30fdca25e03f1ad14b37bc54122e0658590"
          }
        ]
      }
    },
    {
      "name": "cfast_burnout_t120_temp_upper_c",
      "actual": 83.05,
      "expected": null,
      "tolerance": null,
      "minimum": 40.0,
      "maximum": 180.0,
      "required": true,
      "pass": true,
      "note": "CMV-3 Stage-E: growth-phase temp_upper in [40.0,180.0]\u00b0C at t=120.0s. Growth-sequence guard.",
      "provenance": {
        "case": "cfast_long_burnout_3600s",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.json",
            "bytes": 7810,
            "sha256": "907d1a613aaceb24e7852b984c6ecaf813f75efa1d76017d0df56b2296041c10"
          },
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.log",
            "bytes": 441946,
            "sha256": "5b0ffcd74ecb6439f257e1652d046c0f1f59145338c310c6628ee2d5c28678ce"
          },
          {
            "path": "sim/validation/cases/cfast_long_burnout_3600s.json",
            "bytes": 2559,
            "sha256": "0c61b2f91db91e4c0ac7e970e7f2485a5500c4f2765e541461ff171562480c64"
          },
          {
            "path": "sim/validation/cfast/cfast_long_burnout_3600s_compartments.csv",
            "bytes": 71235,
            "sha256": "02106584caca0804280bebae8ec602860e971e95f0e6f075d64b67430bb8b1b9"
          },
          {
            "path": "sim/validation/cfast/cfast_long_burnout_3600s.in",
            "bytes": 2882,
            "sha256": "2d078223a1e47caf888e2c6d34ccd30fdca25e03f1ad14b37bc54122e0658590"
          }
        ]
      }
    },
    {
      "name": "cfast_burnout_t180_temp_upper_c",
      "actual": 158.31,
      "expected": null,
      "tolerance": null,
      "minimum": 100.0,
      "maximum": 320.0,
      "required": true,
      "pass": true,
      "note": "CMV-3 Stage-E: growth-phase temp_upper in [100.0,320.0]\u00b0C at t=180.0s. Growth-sequence guard.",
      "provenance": {
        "case": "cfast_long_burnout_3600s",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.json",
            "bytes": 7810,
            "sha256": "907d1a613aaceb24e7852b984c6ecaf813f75efa1d76017d0df56b2296041c10"
          },
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.log",
            "bytes": 441946,
            "sha256": "5b0ffcd74ecb6439f257e1652d046c0f1f59145338c310c6628ee2d5c28678ce"
          },
          {
            "path": "sim/validation/cases/cfast_long_burnout_3600s.json",
            "bytes": 2559,
            "sha256": "0c61b2f91db91e4c0ac7e970e7f2485a5500c4f2765e541461ff171562480c64"
          },
          {
            "path": "sim/validation/cfast/cfast_long_burnout_3600s_compartments.csv",
            "bytes": 71235,
            "sha256": "02106584caca0804280bebae8ec602860e971e95f0e6f075d64b67430bb8b1b9"
          },
          {
            "path": "sim/validation/cfast/cfast_long_burnout_3600s.in",
            "bytes": 2882,
            "sha256": "2d078223a1e47caf888e2c6d34ccd30fdca25e03f1ad14b37bc54122e0658590"
          }
        ]
      }
    },
    {
      "name": "cfast_burnout_t300_hrr_o2_limited",
      "actual": 600.53,
      "expected": null,
      "tolerance": null,
      "minimum": null,
      "maximum": 900.0,
      "required": true,
      "pass": true,
      "note": "CMV-3 Stage-D: fire O2-limited by t=300s (CFAST: 288kW, SimuFire: ~524kW, cap: 900kW). O2-limited HRR guard.",
      "provenance": {
        "case": "cfast_long_burnout_3600s",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.json",
            "bytes": 7810,
            "sha256": "907d1a613aaceb24e7852b984c6ecaf813f75efa1d76017d0df56b2296041c10"
          },
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.log",
            "bytes": 441946,
            "sha256": "5b0ffcd74ecb6439f257e1652d046c0f1f59145338c310c6628ee2d5c28678ce"
          },
          {
            "path": "sim/validation/cases/cfast_long_burnout_3600s.json",
            "bytes": 2559,
            "sha256": "0c61b2f91db91e4c0ac7e970e7f2485a5500c4f2765e541461ff171562480c64"
          },
          {
            "path": "sim/validation/cfast/cfast_long_burnout_3600s_compartments.csv",
            "bytes": 71235,
            "sha256": "02106584caca0804280bebae8ec602860e971e95f0e6f075d64b67430bb8b1b9"
          },
          {
            "path": "sim/validation/cfast/cfast_long_burnout_3600s.in",
            "bytes": 2882,
            "sha256": "2d078223a1e47caf888e2c6d34ccd30fdca25e03f1ad14b37bc54122e0658590"
          }
        ]
      }
    },
    {
      "name": "cfast_burnout_t600_fire_active",
      "actual": 497.21,
      "expected": null,
      "tolerance": null,
      "minimum": 30.0,
      "maximum": null,
      "required": true,
      "pass": true,
      "note": "CMV-3 Stage-D: fire still burning at t=600s (long burnout; SimuFire=182kW). Sustained-fire guard.",
      "provenance": {
        "case": "cfast_long_burnout_3600s",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.json",
            "bytes": 7810,
            "sha256": "907d1a613aaceb24e7852b984c6ecaf813f75efa1d76017d0df56b2296041c10"
          },
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.log",
            "bytes": 441946,
            "sha256": "5b0ffcd74ecb6439f257e1652d046c0f1f59145338c310c6628ee2d5c28678ce"
          },
          {
            "path": "sim/validation/cases/cfast_long_burnout_3600s.json",
            "bytes": 2559,
            "sha256": "0c61b2f91db91e4c0ac7e970e7f2485a5500c4f2765e541461ff171562480c64"
          },
          {
            "path": "sim/validation/cfast/cfast_long_burnout_3600s_compartments.csv",
            "bytes": 71235,
            "sha256": "02106584caca0804280bebae8ec602860e971e95f0e6f075d64b67430bb8b1b9"
          },
          {
            "path": "sim/validation/cfast/cfast_long_burnout_3600s.in",
            "bytes": 2882,
            "sha256": "2d078223a1e47caf888e2c6d34ccd30fdca25e03f1ad14b37bc54122e0658590"
          }
        ]
      }
    },
    {
      "name": "cfast_burnout_t60_pressure_pa",
      "actual": 67.81,
      "expected": 124.015,
      "tolerance": 68.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-3/CMV-1: sealed-room overpressure structural Phase 3 gap.",
      "provenance": {
        "case": "cfast_long_burnout_3600s",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.json",
            "bytes": 7810,
            "sha256": "907d1a613aaceb24e7852b984c6ecaf813f75efa1d76017d0df56b2296041c10"
          },
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.log",
            "bytes": 441946,
            "sha256": "5b0ffcd74ecb6439f257e1652d046c0f1f59145338c310c6628ee2d5c28678ce"
          },
          {
            "path": "sim/validation/cases/cfast_long_burnout_3600s.json",
            "bytes": 2559,
            "sha256": "0c61b2f91db91e4c0ac7e970e7f2485a5500c4f2765e541461ff171562480c64"
          },
          {
            "path": "sim/validation/cfast/cfast_long_burnout_3600s_compartments.csv",
            "bytes": 71235,
            "sha256": "02106584caca0804280bebae8ec602860e971e95f0e6f075d64b67430bb8b1b9"
          },
          {
            "path": "sim/validation/cfast/cfast_long_burnout_3600s.in",
            "bytes": 2882,
            "sha256": "2d078223a1e47caf888e2c6d34ccd30fdca25e03f1ad14b37bc54122e0658590"
          }
        ]
      }
    },
    {
      "name": "cfast_burnout_t120_pressure_pa",
      "actual": 1192.38,
      "expected": 1022.06,
      "tolerance": 200.0,
      "minimum": null,
      "maximum": null,
      "required": false,
      "pass": true,
      "note": "CMV-3/CMV-1: sealed-room overpressure structural Phase 3 gap.",
      "provenance": {
        "case": "cfast_long_burnout_3600s",
        "source": "NIST CFAST comparison",
        "measurement_layer": "SimuFire runtime log versus CFAST compartment time series",
        "artifacts": [
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.json",
            "bytes": 7810,
            "sha256": "907d1a613aaceb24e7852b984c6ecaf813f75efa1d76017d0df56b2296041c10"
          },
          {
            "path": "sim/validation/reports/cfast_long_burnout_3600s.log",
            "bytes": 441946,
            "sha256": "5b0ffcd74ecb6439f257e1652d046c0f1f59145338c310c6628ee2d5c28678ce"
          },
          {
            "path": "sim/validation/cases/cfast_long_burnout_3600s.json",
            "bytes": 2559,
            "sha256": "0c61b2f91db91e4c0ac7e970e7f2485a5500c4f2765e541461ff171562480c64"
