{
	"baseline": {
		"all_pass": true,
		"checks": {
			"room_1_peak_hrr_kw": {
				"actual": 398.25426993492,
				"pass": true,
				"rule": {
					"min": 200.0
				}
			},
			"room_1_peak_temp_upper_c": {
				"actual": 372.609703277732,
				"pass": true,
				"rule": {
					"min": 120.0
				}
			},
			"smoke_generated_total_kg": {
				"actual": 4.86770307402864,
				"pass": true,
				"rule": {
					"min": 2.0
				}
			},
			"time_room_2_smoke_start_s": {
				"actual": 77.9166666666666,
				"pass": true,
				"rule": {
					"max": 450.0,
					"min": 5.0
				}
			},
			"time_room_3_smoke_start_s": {
				"actual": 90.2499999999992,
				"pass": true,
				"rule": {
					"max": 600.0,
					"min": 20.0
				}
			}
		}
	},
	"case": "row_house_ground_floor_smoke",
	"comparison_contract_version": 1,
	"duration_s": 700.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "upper",
	"fire_o2_mode_requested": "upper",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 2.83134028950821,
		"global_carbon_error_kg_abs": 2.83134028950821,
		"global_carbon_postclamp_excess_kg": 2.83152590886037,
		"global_carbon_preclamp_excess_kg": 2.9053245590328,
		"global_carbon_transport_residual_kg": -0.000185619352162103,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 107.2567431492,
		"peak_co_ppm_global": 4153.4277040272,
		"peak_co_upper_ppm_global": 27646.5740452681,
		"peak_global_carbon_error_kg_abs": 2.83134028950821,
		"peak_global_carbon_transport_residual_kg_abs": 0.000185619352177202,
		"peak_hrr_kw_global": 398.25426993492,
		"peak_temp_upper_c_global": 372.609703277732,
		"peak_temp_upper_raw_c_global": 372.609703277732,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 148.198510390963,
		"room_1_final_c_balance_frac": 0.769365669348539,
		"room_1_final_co2_ppm": 9654.19465766245,
		"room_1_final_co2_upper_ppm": 91568.2727994207,
		"room_1_final_co_ppm": 2566.24684406675,
		"room_1_final_co_upper_ppm": 15001.4436058367,
		"room_1_final_dominant_fuel_object_exposure_s": 0.0,
		"room_1_final_dominant_fuel_object_id": "room_proxy_1",
		"room_1_final_dominant_fuel_object_remaining_MJ": 6758.3578162171,
		"room_1_final_dominant_fuel_object_state": "flaming",
		"room_1_final_fed": 1.30615561802836,
		"room_1_final_fed_co": 1.29045239328716,
		"room_1_final_fed_hcn": 0.00352572241293628,
		"room_1_final_fed_heat": 0.00282543400765759,
		"room_1_final_fed_hypoxia": 0.0093520683206101,
		"room_1_final_fire_o2_min_ref": 0.1,
		"room_1_final_fire_o2_ref": 0.112556958957663,
		"room_1_final_fire_time_s": 201.151292789534,
		"room_1_final_flame_hrr_target_kw": 154.586366058976,
		"room_1_final_flow_interface_m": 1.98003069137048,
		"room_1_final_fuel_objects_flaming_count": 1,
		"room_1_final_fuel_objects_heating_count": 0,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 6758.3578162171,
		"room_1_final_hot_layer_m": 1.98003069137048,
		"room_1_final_hrr_kw": 148.198510390963,
		"room_1_final_hrr_target_kw": 154.586366058976,
		"room_1_final_layer_150c_m": 2.5792502062127,
		"room_1_final_lower_zone_energy_kj": 927.294778673104,
		"room_1_final_lower_zone_mass_kg": 51.9608359319146,
		"room_1_final_o2": 0.146148741852248,
		"room_1_final_o2_hrr_factor": 0.116226664912596,
		"room_1_final_o2_upper": 0.112556958957663,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_overpressure_model_pa": 1.99769477489355,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 126989.793179233,
		"room_1_final_pyrolysis_kw": 154.586366058976,
		"room_1_final_remaining_fuel_MJ": 6754.35074788551,
		"room_1_final_retained_unburned_MJ": 4.00706833159293,
		"room_1_final_smoke_kg": 0.345570566083476,
		"room_1_final_smoke_layer_m": 1.97417364243529,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 37.8460327291147,
		"room_1_final_temp_at_0_5m_c": 37.8460327291147,
		"room_1_final_temp_at_0_9m_c": 37.8460327291147,
		"room_1_final_temp_at_1_0m_c": 37.8460327291147,
		"room_1_final_temp_at_1_1m_c": 37.8460327291147,
		"room_1_final_temp_at_1_5m_c": 37.8460327291147,
		"room_1_final_temp_at_1_8m_c": 37.8460327291147,
		"room_1_final_temp_at_2_2m_c": 135.471643671816,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 135.471643671816,
		"room_1_final_thermal_layer_m": 1.98003069137048,
		"room_1_final_two_zone_boundary_energy_kj": -13109.6289852775,
		"room_1_final_two_zone_boundary_mass_kg": 302.200133107922,
		"room_1_final_two_zone_opening_lower_in_kg": 702.028366192449,
		"room_1_final_two_zone_opening_lower_out_kg": 701.689835264421,
		"room_1_final_two_zone_opening_upper_in_kg": 0.0,
		"room_1_final_two_zone_opening_upper_out_kg": 0.338530928027663,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 2.50997466032724,
		"room_1_final_upper_zone_energy_kj": 1429.82641327753,
		"room_1_final_upper_zone_mass_kg": 12.3824894823639,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.0144879556204805,
		"room_1_final_visible_smoke_layer_m": 1.97417364243529,
		"room_1_final_wall_T_mid_c": 23.1549609011488,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 2357.12119195063,
		"room_1_final_zone_total_mass_kg": 64.3433254142785,
		"room_1_max_ceiling_jet_temp_c": 68.3791931744424,
		"room_1_max_fed": 1.30615561802836,
		"room_1_max_fuel_objects_flaming_count": 1,
		"room_1_max_fuel_objects_heating_count": 0,
		"room_1_max_fuel_objects_pyrolyzing_count": 0,
		"room_1_max_overpressure_model_pa": 2.74090885081448,
		"room_1_max_overpressure_pa": 128651.552795359,
		"room_1_max_passive_fuel_flux_kw_m2": 0.0,
		"room_1_max_passive_fuel_surface_temp_c": 20.0,
		"room_1_max_pressure_pa_therm": 128651.552795359,
		"room_1_max_unburned_generation_kw": 52.6977146799892,
		"room_1_max_upper_radiative_loss_kw": 107.2567431492,
		"room_1_min_fire_o2_ref": 0.102163960049793,
		"room_1_min_flow_interface_m": 1.94686527349838,
		"room_1_min_l150_m": 2.01869278544,
		"room_1_min_lower_zone_mass_kg": 47.2066581069572,
		"room_1_min_o2_upper": 0.102163960049793,
		"room_1_min_thermal_layer_m": 1.94686527349838,
		"room_1_min_visibility_m": 0.0109940725821262,
		"room_1_min_visible_smoke_layer_m": 1.94640502261065,
		"room_1_peak_burned_hrr_kw": 398.25426993492,
		"room_1_peak_c_balance_frac": 1.0,
		"room_1_peak_co2_ppm": 18348.6837710647,
		"room_1_peak_co2_upper_ppm": 101012.227079482,
		"room_1_peak_co_ppm": 4153.4277040272,
		"room_1_peak_co_upper_ppm": 27646.5740452681,
		"room_1_peak_hcn_ppm": 105.359816040228,
		"room_1_peak_hcn_upper_ppm": 702.107276443026,
		"room_1_peak_hrr_kw": 398.25426993492,
		"room_1_peak_pyrolysis_kw": 412.620942303205,
		"room_1_peak_temp_upper_c": 372.609703277732,
		"room_1_peak_temp_upper_raw_c": 372.609703277732,
		"room_1_peak_upper_zone_mass_kg": 16.0905914491063,
		"room_1_peak_zone_total_energy_kj": 4564.73642096802,
		"room_2_final_bud_cum_e_fire_kj": 0.0,
		"room_2_final_bud_cum_q_residual_kj": 0.0,
		"room_2_final_bud_cum_residual_frac": 0.0,
		"room_2_final_bud_e_fire_kj": 0.0,
		"room_2_final_bud_q_residual_kj": 0.0,
		"room_2_final_bud_residual_frac": 0.0,
		"room_2_final_burned_hrr_kw": 0.0,
		"room_2_final_c_balance_frac": 0.0,
		"room_2_final_co2_ppm": 7990.91228604641,
		"room_2_final_co2_upper_ppm": 4834.75462256173,
		"room_2_final_co_ppm": 2063.23858752326,
		"room_2_final_co_upper_ppm": 6058.49046484553,
		"room_2_final_dominant_fuel_object_exposure_s": 0.0,
		"room_2_final_dominant_fuel_object_id": "room_proxy_2",
		"room_2_final_dominant_fuel_object_remaining_MJ": 320.0,
		"room_2_final_dominant_fuel_object_state": "cold",
		"room_2_final_fed": 0.998278466113239,
		"room_2_final_fed_co": 0.868425196355681,
		"room_2_final_fed_hcn": 0.0573514498908807,
		"room_2_final_fed_heat": 0.0583513098817447,
		"room_2_final_fed_hypoxia": 0.014150509984935,
		"room_2_final_fire_o2_min_ref": 0.0,
		"room_2_final_fire_o2_ref": 0.166193420513504,
		"room_2_final_fire_time_s": 0.0,
		"room_2_final_flame_hrr_target_kw": 0.0,
		"room_2_final_flow_interface_m": 1.53552521293102,
		"room_2_final_fuel_objects_flaming_count": 0,
		"room_2_final_fuel_objects_heating_count": 0,
		"room_2_final_fuel_objects_pyrolyzing_count": 0,
		"room_2_final_fuel_objects_remaining_MJ": 320.0,
		"room_2_final_hot_layer_m": 1.53552521293102,
		"room_2_final_hrr_kw": 0.0,
		"room_2_final_hrr_target_kw": 0.0,
		"room_2_final_layer_150c_m": 2.59999875671827,
		"room_2_final_lower_zone_energy_kj": 20.070006408125,
		"room_2_final_lower_zone_mass_kg": 9.88174012772963,
		"room_2_final_o2": 0.165004700028637,
		"room_2_final_o2_hrr_factor": 1.0,
		"room_2_final_o2_upper": 0.166193420513504,
		"room_2_final_outside_open_path_factor": 0.0,
		"room_2_final_overpressure_model_pa": 2.15619843297656,
		"room_2_final_pool_release_hrr_target_kw": 0.0,
		"room_2_final_pressure_pa_therm": 0.0,
		"room_2_final_pyrolysis_kw": 0.0,
		"room_2_final_remaining_fuel_MJ": 320.0,
		"room_2_final_retained_unburned_MJ": 0.0,
		"room_2_final_smoke_kg": 0.0478001125991534,
		"room_2_final_smoke_layer_m": 1.53697015248057,
		"room_2_final_smolder_hrr_target_kw": 0.0,
		"room_2_final_temp_at_0_1m_c": 22.0310194508967,
		"room_2_final_temp_at_0_5m_c": 22.0310194508967,
		"room_2_final_temp_at_0_9m_c": 22.0310194508967,
		"room_2_final_temp_at_1_0m_c": 22.0310194508967,
		"room_2_final_temp_at_1_1m_c": 22.0310194508967,
		"room_2_final_temp_at_1_5m_c": 45.1947034207503,
		"room_2_final_temp_at_1_8m_c": 79.2751611426145,
		"room_2_final_temp_at_2_2m_c": 79.2751611426145,
		"room_2_final_temp_upper_clamp_count": 0,
		"room_2_final_temp_upper_clamp_time_s": 0.0,
		"room_2_final_temp_upper_clamped": false,
		"room_2_final_temp_upper_raw_c": 79.2751611426145,
		"room_2_final_thermal_layer_m": 1.53552521293102,
		"room_2_final_two_zone_boundary_energy_kj": -5757.99526687303,
		"room_2_final_two_zone_boundary_mass_kg": -20.8099260558125,
		"room_2_final_two_zone_opening_lower_in_kg": 1707.03838379294,
		"room_2_final_two_zone_opening_lower_out_kg": 1688.38555382635,
		"room_2_final_two_zone_opening_upper_in_kg": 43.9606716478398,
		"room_2_final_two_zone_opening_upper_out_kg": 43.3599285320027,
		"room_2_final_unburned_generation_kw": 0.0,
		"room_2_final_upper_radiative_loss_kw": 0.0,
		"room_2_final_upper_zone_energy_kj": 340.099605100008,
		"room_2_final_upper_zone_mass_kg": 5.73764117286391,
		"room_2_final_ventilation_response_factor": 0.0,
		"room_2_final_visibility_m": 0.0414106749086945,
		"room_2_final_visible_smoke_layer_m": 1.53697015248057,
		"room_2_final_wall_T_mid_c": 22.3008984333865,
		"room_2_final_wall_T_outer_c": 20.0,
		"room_2_final_wall_k_kw_m_k": -1.0,
		"room_2_final_wall_thickness_m": -1.0,
		"room_2_final_zone_total_energy_kj": 360.169611508133,
		"room_2_final_zone_total_mass_kg": 15.6193813005935,
		"room_2_max_ceiling_jet_temp_c": 171.816701625313,
		"room_2_max_fed": 0.998278466113239,
		"room_2_max_fuel_objects_flaming_count": 0,
		"room_2_max_fuel_objects_heating_count": 0,
		"room_2_max_fuel_objects_pyrolyzing_count": 0,
		"room_2_max_overpressure_model_pa": 2.33672939814161,
		"room_2_max_overpressure_pa": 2.33672939814161,
		"room_2_max_passive_fuel_flux_kw_m2": 1.6609245748873,
		"room_2_max_passive_fuel_surface_temp_c": 51.2099721933097,
		"room_2_max_pressure_pa_therm": 0.0,
		"room_2_max_unburned_generation_kw": 0.0,
		"room_2_max_upper_radiative_loss_kw": 2.0458319489035,
		"room_2_min_fire_o2_ref": 0.163735901674949,
		"room_2_min_flow_interface_m": 1.40959723203105,
		"room_2_min_l150_m": 2.11737526870428,
		"room_2_min_lower_zone_mass_kg": 9.07596771815252,
		"room_2_min_o2_upper": 0.163735901674949,
		"room_2_min_thermal_layer_m": 1.40959723203105,
		"room_2_min_visibility_m": 0.0279142552105857,
		"room_2_min_visible_smoke_layer_m": 1.4017735378703,
		"room_2_peak_burned_hrr_kw": 0.0,
		"room_2_peak_c_balance_frac": 0.0,
		"room_2_peak_co2_ppm": 12270.5939228926,
		"room_2_peak_co2_upper_ppm": 7465.82667261286,
		"room_2_peak_co_ppm": 2695.9742025886,
		"room_2_peak_co_upper_ppm": 9568.00431602236,
		"room_2_peak_hcn_ppm": 58.8507827035654,
		"room_2_peak_hcn_upper_ppm": 226.390115458238,
		"room_2_peak_hrr_kw": 0.0,
		"room_2_peak_pyrolysis_kw": 0.0,
		"room_2_peak_temp_upper_c": 171.816701625313,
		"room_2_peak_temp_upper_raw_c": 171.816701625313,
		"room_2_peak_upper_zone_mass_kg": 6.44802904103146,
		"room_2_peak_zone_total_energy_kj": 574.825813546683,
		"room_3_final_bud_cum_e_fire_kj": 0.0,
		"room_3_final_bud_cum_q_residual_kj": 0.0,
		"room_3_final_bud_cum_residual_frac": 0.0,
		"room_3_final_bud_e_fire_kj": 0.0,
		"room_3_final_bud_q_residual_kj": 0.0,
		"room_3_final_bud_residual_frac": 0.0,
		"room_3_final_burned_hrr_kw": 0.0,
		"room_3_final_c_balance_frac": 0.0,
		"room_3_final_co2_ppm": 9214.0474639124,
		"room_3_final_co2_upper_ppm": 482.733666546955,
		"room_3_final_co_ppm": 2385.6773560035,
		"room_3_final_co_upper_ppm": 6737.49325273829,
		"room_3_final_dominant_fuel_object_exposure_s": 0.0,
		"room_3_final_dominant_fuel_object_id": "room_proxy_3",
		"room_3_final_dominant_fuel_object_remaining_MJ": 1500.0,
		"room_3_final_dominant_fuel_object_state": "cold",
		"room_3_final_fed": 0.779522281022427,
		"room_3_final_fed_co": 0.729647002049997,
		"room_3_final_fed_hcn": 0.0370383097753227,
		"room_3_final_fed_heat": 0.0,
		"room_3_final_fed_hypoxia": 0.0128369691971073,
		"room_3_final_fire_o2_min_ref": 0.0,
		"room_3_final_fire_o2_ref": 0.16912345804371,
		"room_3_final_fire_time_s": 0.0,
		"room_3_final_flame_hrr_target_kw": 0.0,
		"room_3_final_flow_interface_m": 1.62292918624929,
		"room_3_final_fuel_objects_flaming_count": 0,
		"room_3_final_fuel_objects_heating_count": 0,
		"room_3_final_fuel_objects_pyrolyzing_count": 0,
		"room_3_final_fuel_objects_remaining_MJ": 1500.0,
		"room_3_final_hot_layer_m": 1.62292918624929,
		"room_3_final_hrr_kw": 0.0,
		"room_3_final_hrr_target_kw": 0.0,
		"room_3_final_layer_150c_m": 2.6,
		"room_3_final_lower_zone_energy_kj": 24.6405977512438,
		"room_3_final_lower_zone_mass_kg": 10.4325266800741,
		"room_3_final_o2": 0.165852583177282,
		"room_3_final_o2_hrr_factor": 1.0,
		"room_3_final_o2_upper": 0.16912345804371,
		"room_3_final_outside_open_path_factor": 0.0,
		"room_3_final_overpressure_model_pa": 0.66979123839466,
		"room_3_final_pool_release_hrr_target_kw": 0.0,
		"room_3_final_pressure_pa_therm": 0.0,
		"room_3_final_pyrolysis_kw": 0.0,
		"room_3_final_remaining_fuel_MJ": 1500.0,
		"room_3_final_retained_unburned_MJ": 0.0,
		"room_3_final_smoke_kg": 0.0552406113823759,
		"room_3_final_smoke_layer_m": 1.62955879322774,
		"room_3_final_smolder_hrr_target_kw": 0.0,
		"room_3_final_temp_at_0_1m_c": 22.3619012447202,
		"room_3_final_temp_at_0_5m_c": 22.3619012447202,
		"room_3_final_temp_at_0_9m_c": 22.3619012447202,
		"room_3_final_temp_at_1_0m_c": 22.3619012447202,
		"room_3_final_temp_at_1_1m_c": 22.3619012447202,
		"room_3_final_temp_at_1_5m_c": 24.5554601707344,
		"room_3_final_temp_at_1_8m_c": 37.9709283325379,
		"room_3_final_temp_at_2_2m_c": 37.9709283325379,
		"room_3_final_temp_upper_clamp_count": 0,
		"room_3_final_temp_upper_clamp_time_s": 0.0,
		"room_3_final_temp_upper_clamped": false,
		"room_3_final_temp_upper_raw_c": 37.9709283325379,
		"room_3_final_thermal_layer_m": 1.62292918624929,
		"room_3_final_two_zone_boundary_energy_kj": -728.039149537021,
		"room_3_final_two_zone_boundary_mass_kg": -12.2274959667672,
		"room_3_final_two_zone_opening_lower_in_kg": 288.639366826385,
		"room_3_final_two_zone_opening_lower_out_kg": 294.756959858665,
		"room_3_final_two_zone_opening_upper_in_kg": 5.90511446946495,
		"room_3_final_two_zone_opening_upper_out_kg": 0.0,
		"room_3_final_unburned_generation_kw": 0.0,
		"room_3_final_upper_radiative_loss_kw": 0.0,
		"room_3_final_upper_zone_energy_kj": 107.209245321199,
		"room_3_final_upper_zone_mass_kg": 5.96570434967944,
		"room_3_final_ventilation_response_factor": 0.0,
		"room_3_final_visibility_m": 0.0327119566688849,
		"room_3_final_visible_smoke_layer_m": 1.62955879322774,
		"room_3_final_wall_T_mid_c": 20.361423651722,
		"room_3_final_wall_T_outer_c": 20.0,
		"room_3_final_wall_k_kw_m_k": -1.0,
		"room_3_final_wall_thickness_m": -1.0,
		"room_3_final_zone_total_energy_kj": 131.849843072443,
		"room_3_final_zone_total_mass_kg": 16.3982310297535,
		"room_3_max_ceiling_jet_temp_c": 41.061495067649,
		"room_3_max_fed": 0.779522281022427,
		"room_3_max_fuel_objects_flaming_count": 0,
		"room_3_max_fuel_objects_heating_count": 0,
		"room_3_max_fuel_objects_pyrolyzing_count": 0,
		"room_3_max_overpressure_model_pa": 0.674447421043812,
		"room_3_max_overpressure_pa": 0.674447421043812,
		"room_3_max_passive_fuel_flux_kw_m2": 0.0606774748005262,
		"room_3_max_passive_fuel_surface_temp_c": 25.914735057924,
		"room_3_max_pressure_pa_therm": 0.0,
		"room_3_max_unburned_generation_kw": 0.0,
		"room_3_max_upper_radiative_loss_kw": 0.0,
		"room_3_min_fire_o2_ref": 0.16912345804371,
		"room_3_min_flow_interface_m": 1.58623986486586,
		"room_3_min_l150_m": 2.6,
		"room_3_min_lower_zone_mass_kg": 10.1982395693351,
		"room_3_min_o2_upper": 0.16912345804371,
		"room_3_min_thermal_layer_m": 1.58623986486586,
		"room_3_min_visibility_m": 0.0304827142463148,
		"room_3_min_visible_smoke_layer_m": 1.58398317447434,
		"room_3_peak_burned_hrr_kw": 0.0,
		"room_3_peak_c_balance_frac": 0.0,
		"room_3_peak_co2_ppm": 9934.23544276162,
		"room_3_peak_co2_upper_ppm": 1440.6435737625,
		"room_3_peak_co_ppm": 2577.47862843694,
		"room_3_peak_co_upper_ppm": 7375.51335178691,
		"room_3_peak_hcn_ppm": 52.5841643278748,
		"room_3_peak_hcn_upper_ppm": 138.922857818271,
		"room_3_peak_hrr_kw": 0.0,
		"room_3_peak_pyrolysis_kw": 0.0,
		"room_3_peak_temp_upper_c": 41.061495067649,
		"room_3_peak_temp_upper_raw_c": 41.061495067649,
		"room_3_peak_upper_zone_mass_kg": 6.19978601711734,
		"room_3_peak_zone_total_energy_kj": 135.929496550558,
		"room_4_final_bud_cum_e_fire_kj": 0.0,
		"room_4_final_bud_cum_q_residual_kj": 0.0,
		"room_4_final_bud_cum_residual_frac": 0.0,
		"room_4_final_bud_e_fire_kj": 0.0,
		"room_4_final_bud_q_residual_kj": 0.0,
		"room_4_final_bud_residual_frac": 0.0,
		"room_4_final_burned_hrr_kw": 0.0,
		"room_4_final_c_balance_frac": 0.0,
		"room_4_final_co2_ppm": 6263.95366583615,
		"room_4_final_co2_upper_ppm": 790.119182495748,
		"room_4_final_co_ppm": 1636.55720108794,
		"room_4_final_co_upper_ppm": 7343.0388123157,
		"room_4_final_dominant_fuel_object_exposure_s": 0.0,
		"room_4_final_dominant_fuel_object_id": "room_proxy_4",
		"room_4_final_dominant_fuel_object_remaining_MJ": 2550.0,
		"room_4_final_dominant_fuel_object_state": "cold",
		"room_4_final_fed": 0.446253543215805,
		"room_4_final_fed_co": 0.428877976580966,
		"room_4_final_fed_hcn": 0.00572636387570469,
		"room_4_final_fed_heat": 0.0,
		"room_4_final_fed_hypoxia": 0.0116492027591336,
		"room_4_final_fire_o2_min_ref": 0.0,
		"room_4_final_fire_o2_ref": 0.171120054226387,
		"room_4_final_fire_time_s": 0.0,
		"room_4_final_flame_hrr_target_kw": 0.0,
		"room_4_final_flow_interface_m": 1.98591313979856,
		"room_4_final_fuel_objects_flaming_count": 0,
		"room_4_final_fuel_objects_heating_count": 0,
		"room_4_final_fuel_objects_pyrolyzing_count": 0,
		"room_4_final_fuel_objects_remaining_MJ": 2550.0,
		"room_4_final_hot_layer_m": 1.98591313979856,
		"room_4_final_hrr_kw": 0.0,
		"room_4_final_hrr_target_kw": 0.0,
		"room_4_final_layer_150c_m": 2.6,
		"room_4_final_lower_zone_energy_kj": 82.1631649575345,
		"room_4_final_lower_zone_mass_kg": 27.3636348299608,
		"room_4_final_o2": 0.166797745042313,
		"room_4_final_o2_hrr_factor": 1.0,
		"room_4_final_o2_upper": 0.171120054226387,
		"room_4_final_outside_open_path_factor": 0.0,
		"room_4_final_overpressure_model_pa": 0.410020144179246,
		"room_4_final_pool_release_hrr_target_kw": 0.0,
		"room_4_final_pressure_pa_therm": 0.0,
		"room_4_final_pyrolysis_kw": 0.0,
		"room_4_final_remaining_fuel_MJ": 2550.0,
		"room_4_final_retained_unburned_MJ": 0.0,
		"room_4_final_smoke_kg": 0.0820522232221891,
		"room_4_final_smoke_layer_m": 1.98397861616258,
		"room_4_final_smolder_hrr_target_kw": 0.0,
		"room_4_final_temp_at_0_1m_c": 23.0026407481353,
		"room_4_final_temp_at_0_5m_c": 23.0026407481353,
		"room_4_final_temp_at_0_9m_c": 23.0026407481353,
		"room_4_final_temp_at_1_0m_c": 23.0026407481353,
		"room_4_final_temp_at_1_1m_c": 23.0026407481353,
		"room_4_final_temp_at_1_5m_c": 23.0026407481353,
		"room_4_final_temp_at_1_8m_c": 23.0026407481353,
		"room_4_final_temp_at_2_2m_c": 37.5140428093772,
		"room_4_final_temp_upper_clamp_count": 0,
		"room_4_final_temp_upper_clamp_time_s": 0.0,
		"room_4_final_temp_upper_clamped": false,
		"room_4_final_temp_upper_raw_c": 37.5140428093772,
		"room_4_final_thermal_layer_m": 1.98591313979856,
		"room_4_final_two_zone_boundary_energy_kj": -862.797142559753,
		"room_4_final_two_zone_boundary_mass_kg": -15.2794087467334,
		"room_4_final_two_zone_opening_lower_in_kg": 359.210273263785,
		"room_4_final_two_zone_opening_lower_out_kg": 381.180640664186,
		"room_4_final_two_zone_opening_upper_in_kg": 9.6505966745926,
		"room_4_final_two_zone_opening_upper_out_kg": 0.0,
		"room_4_final_unburned_generation_kw": 0.0,
		"room_4_final_upper_radiative_loss_kw": 0.0,
		"room_4_final_upper_zone_energy_kj": 141.2714393885,
		"room_4_final_upper_zone_mass_kg": 8.06618100264443,
		"room_4_final_ventilation_response_factor": 0.0,
		"room_4_final_visibility_m": 0.0300306989819086,
		"room_4_final_visible_smoke_layer_m": 1.98397861616258,
		"room_4_final_wall_T_mid_c": 20.2368029354591,
		"room_4_final_wall_T_outer_c": 20.0,
		"room_4_final_wall_k_kw_m_k": -1.0,
		"room_4_final_wall_thickness_m": -1.0,
		"room_4_final_zone_total_energy_kj": 223.434604346034,
		"room_4_final_zone_total_mass_kg": 35.4298158326053,
		"room_4_max_ceiling_jet_temp_c": 64.0425772315905,
		"room_4_max_fed": 0.446253543215805,
		"room_4_max_fuel_objects_flaming_count": 0,
		"room_4_max_fuel_objects_heating_count": 0,
		"room_4_max_fuel_objects_pyrolyzing_count": 0,
		"room_4_max_overpressure_model_pa": 0.41152356200396,
		"room_4_max_overpressure_pa": 0.41152356200396,
		"room_4_max_passive_fuel_flux_kw_m2": 0.0392149597517348,
		"room_4_max_passive_fuel_surface_temp_c": 24.8128744924718,
		"room_4_max_pressure_pa_therm": 0.0,
		"room_4_max_unburned_generation_kw": 0.0,
		"room_4_max_upper_radiative_loss_kw": 0.0,
		"room_4_min_fire_o2_ref": 0.171120054226387,
		"room_4_min_flow_interface_m": 1.984100638012,
		"room_4_min_l150_m": 2.6,
		"room_4_min_lower_zone_mass_kg": 27.338438271026,
		"room_4_min_o2_upper": 0.171120054226387,
		"room_4_min_thermal_layer_m": 1.984100638012,
		"room_4_min_visibility_m": 0.0300306989819086,
		"room_4_min_visible_smoke_layer_m": 1.98197445073724,
		"room_4_peak_burned_hrr_kw": 0.0,
		"room_4_peak_c_balance_frac": 0.0,
		"room_4_peak_co2_ppm": 7417.60865418121,
		"room_4_peak_co2_upper_ppm": 1937.87283904144,
		"room_4_peak_co_ppm": 1655.84773504236,
		"room_4_peak_co_upper_ppm": 7422.44883640066,
		"room_4_peak_hcn_ppm": 32.8945175874213,
		"room_4_peak_hcn_upper_ppm": 135.365747812752,
		"room_4_peak_hrr_kw": 0.0,
		"room_4_peak_pyrolysis_kw": 0.0,
		"room_4_peak_temp_upper_c": 64.0425772315905,
		"room_4_peak_temp_upper_raw_c": 64.0425772315905,
		"room_4_peak_upper_zone_mass_kg": 8.33160724049786,
		"room_4_peak_zone_total_energy_kj": 228.469246509947,
		"smoke_deposited_total_kg": 0.00280119880063657,
		"smoke_generated_total_kg": 4.86770307402864,
		"smoke_vented_total_kg": 2.98793293346026,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_1_fuel_flaming_s": 1.91666666666667,
		"time_room_1_smoke_layer_2m_s": 45.9166666666669,
		"time_room_2_smoke_start_s": 77.9166666666666,
		"time_room_3_smoke_start_s": 90.2499999999992,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 700.000000000039,
	"two_zone_v1_profile": true
}