{
	"baseline": {
		"all_pass": true,
		"checks": {
			"room_0_final_hrr_kw": {
				"actual": 97.2077210560163,
				"pass": true,
				"rule": {
					"min": 25.0
				}
			},
			"room_0_final_o2": {
				"actual": 0.112558107859217,
				"pass": true,
				"rule": {
					"min": 0.108
				}
			},
			"room_0_final_outside_open_path_factor": {
				"actual": 0.405,
				"pass": true,
				"rule": {
					"max": 0.5,
					"min": 0.35
				}
			},
			"room_1_peak_temp_upper_c": {
				"actual": 194.507467299272,
				"pass": true,
				"rule": {
					"expected": 195.0,
					"tolerance": 30.0
				}
			},
			"room_2_final_fed": {
				"actual": 0.025591512759308,
				"pass": true,
				"rule": {
					"max": 0.1
				}
			},
			"room_2_final_smoke_kg": {
				"actual": 0.480514324081407,
				"pass": true,
				"rule": {
					"max": 0.75,
					"min": 0.35
				}
			},
			"room_2_final_temp_at_1_8m_c": {
				"actual": 20.9582376521099,
				"pass": true,
				"rule": {
					"expected": 20.5,
					"tolerance": 6.0
				}
			},
			"room_2_peak_co2_ppm": {
				"actual": 9815.97590341382,
				"pass": true,
				"rule": {
					"max": 18000.0,
					"min": 6000.0
				}
			},
			"room_2_peak_temp_upper_c": {
				"actual": 70.4735931876964,
				"pass": true,
				"rule": {
					"expected": 65.0,
					"tolerance": 20.0
				}
			}
		}
	},
	"case": "tmp_r2_window_open_start",
	"duration_s": 600.0,
	"metrics": {
		"peak_co_ppm_global": 488.424014201934,
		"peak_co_upper_ppm_global": 60696.2270922262,
		"peak_hrr_kw_global": 1364.97602299123,
		"peak_temp_upper_c_global": 900.0,
		"room_0_final_co2_ppm": 7365.40904786905,
		"room_0_final_co_ppm": 71.5440247983185,
		"room_0_final_co_upper_ppm": 1322.46046667061,
		"room_0_final_fed": 0.51940518439048,
		"room_0_final_fire_time_s": 200.558067487539,
		"room_0_final_fuel_objects_remaining_MJ": 5656.40870735305,
		"room_0_final_hot_layer_m": 2.06354807587172,
		"room_0_final_hrr_kw": 97.2077210560163,
		"room_0_final_hrr_target_kw": 19.3919812626,
		"room_0_final_layer_150c_m": 0.309088982577096,
		"room_0_final_o2": 0.112558107859217,
		"room_0_final_o2_hrr_factor": 0.114589834973898,
		"room_0_final_outside_open_path_factor": 0.405,
		"room_0_final_remaining_fuel_MJ": 5650.24736626396,
		"room_0_final_retained_unburned_MJ": 6.1613410890909,
		"room_0_final_smoke_kg": 0.769995311673321,
		"room_0_final_smoke_layer_m": 1.99727441993591,
		"room_0_final_temp_at_0_9m_c": 156.588223154553,
		"room_0_final_temp_at_1_8m_c": 156.588223154553,
		"room_0_final_ventilation_response_factor": 0.32069921336865,
		"room_0_max_fed": 0.51940518439048,
		"room_0_min_l150_m": 0.122189179068689,
		"room_0_peak_co2_ppm": 18434.5387292219,
		"room_0_peak_co_ppm": 233.370762789831,
		"room_0_peak_co_upper_ppm": 3553.12842714806,
		"room_0_peak_hrr_kw": 1364.97602299123,
		"room_0_peak_temp_upper_c": 900.0,
		"room_1_final_co2_ppm": 13840.9715727063,
		"room_1_final_co_ppm": 120.730100186517,
		"room_1_final_co_upper_ppm": 1346.7611867445,
		"room_1_final_fed": 0.101667570255156,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 2.14915689227906,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.39939583279969,
		"room_1_final_o2": 0.158135013114645,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_outside_open_path_factor": 0.6,
		"room_1_final_remaining_fuel_MJ": 0.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.71297603157127,
		"room_1_final_smoke_layer_m": 1.98600495048742,
		"room_1_final_temp_at_0_9m_c": 35.0459459994921,
		"room_1_final_temp_at_1_8m_c": 35.0459459994921,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_max_fed": 0.101667570255156,
		"room_1_min_l150_m": 2.28108540809041,
		"room_1_peak_co2_ppm": 25991.9642525265,
		"room_1_peak_co_ppm": 376.984478884846,
		"room_1_peak_co_upper_ppm": 60696.2270922262,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_temp_upper_c": 194.507467299272,
		"room_2_final_co2_ppm": 7194.98677350632,
		"room_2_final_co_ppm": 45.7537094507468,
		"room_2_final_co_upper_ppm": 114.015482405745,
		"room_2_final_fed": 0.025591512759308,
		"room_2_final_fire_time_s": 0.0,
		"room_2_final_fuel_objects_remaining_MJ": 3500.0,
		"room_2_final_hot_layer_m": 1.42794296067461,
		"room_2_final_hrr_kw": 0.0,
		"room_2_final_hrr_target_kw": 0.0,
		"room_2_final_layer_150c_m": 2.4,
		"room_2_final_o2": 0.179266356387028,
		"room_2_final_o2_hrr_factor": 1.0,
		"room_2_final_outside_open_path_factor": 1.0,
		"room_2_final_remaining_fuel_MJ": 0.0,
		"room_2_final_retained_unburned_MJ": 0.0,
		"room_2_final_smoke_kg": 0.480514324081407,
		"room_2_final_smoke_layer_m": 2.07904598687312,
		"room_2_final_temp_at_0_9m_c": 20.9582376521099,
		"room_2_final_temp_at_1_8m_c": 20.9582376521099,
		"room_2_final_ventilation_response_factor": 0.0,
		"room_2_max_fed": 0.025591512759308,
		"room_2_min_l150_m": 2.4,
		"room_2_peak_co2_ppm": 9815.97590341382,
		"room_2_peak_co_ppm": 103.3982970387,
		"room_2_peak_co_upper_ppm": 638.2672935705,
		"room_2_peak_hrr_kw": 0.0,
		"room_2_peak_temp_upper_c": 70.4735931876964,
		"room_3_final_co2_ppm": 17551.2824625026,
		"room_3_final_co_ppm": 488.424014201934,
		"room_3_final_co_upper_ppm": 0.0,
		"room_3_final_fed": 0.143336907371967,
		"room_3_final_fire_time_s": 0.0,
		"room_3_final_fuel_objects_remaining_MJ": 2500.0,
		"room_3_final_hot_layer_m": 2.4,
		"room_3_final_hrr_kw": 0.0,
		"room_3_final_hrr_target_kw": 0.0,
		"room_3_final_layer_150c_m": 2.4,
		"room_3_final_o2": 0.1691985226507,
		"room_3_final_o2_hrr_factor": 1.0,
		"room_3_final_outside_open_path_factor": 0.36,
		"room_3_final_remaining_fuel_MJ": 0.0,
		"room_3_final_retained_unburned_MJ": 0.0,
		"room_3_final_smoke_kg": 0.523796542413769,
		"room_3_final_smoke_layer_m": 1.98406842587803,
		"room_3_final_temp_at_0_9m_c": 20.1493852375282,
		"room_3_final_temp_at_1_8m_c": 20.1493852375282,
		"room_3_final_ventilation_response_factor": 0.0,
		"room_3_max_fed": 0.143336907371967,
		"room_3_min_l150_m": 2.4,
		"room_3_peak_co2_ppm": 26075.6622741902,
		"room_3_peak_co_ppm": 488.424014201934,
		"room_3_peak_co_upper_ppm": 0.0,
		"room_3_peak_hrr_kw": 0.0,
		"room_3_peak_temp_upper_c": 20.46396044637,
		"room_4_final_co2_ppm": 23770.7856269467,
		"room_4_final_co_ppm": 255.772146429398,
		"room_4_final_co_upper_ppm": 0.0,
		"room_4_final_fed": 0.0619363316860087,
		"room_4_final_fire_time_s": 0.0,
		"room_4_final_fuel_objects_remaining_MJ": 3500.0,
		"room_4_final_hot_layer_m": 2.4,
		"room_4_final_hrr_kw": 0.0,
		"room_4_final_hrr_target_kw": 0.0,
		"room_4_final_layer_150c_m": 2.4,
		"room_4_final_o2": 0.18049032964373,
		"room_4_final_o2_hrr_factor": 1.0,
		"room_4_final_outside_open_path_factor": 0.36,
		"room_4_final_remaining_fuel_MJ": 0.0,
		"room_4_final_retained_unburned_MJ": 0.0,
		"room_4_final_smoke_kg": 1.09436641431273,
		"room_4_final_smoke_layer_m": 1.99530988203919,
		"room_4_final_temp_at_0_9m_c": 20.0700474045339,
		"room_4_final_temp_at_1_8m_c": 20.0700474045339,
		"room_4_final_ventilation_response_factor": 0.0,
		"room_4_max_fed": 0.0619363316860087,
		"room_4_min_l150_m": 2.4,
		"room_4_peak_co2_ppm": 23770.7856269467,
		"room_4_peak_co_ppm": 255.772146429398,
		"room_4_peak_co_upper_ppm": 0.0,
		"room_4_peak_hrr_kw": 0.0,
		"room_4_peak_temp_upper_c": 20.2170395209739,
		"room_5_final_co2_ppm": 18456.3067308037,
		"room_5_final_co_ppm": 439.880327141353,
		"room_5_final_co_upper_ppm": 0.0,
		"room_5_final_fed": 0.132063765277346,
		"room_5_final_fire_time_s": 0.0,
		"room_5_final_fuel_objects_remaining_MJ": 400.0,
		"room_5_final_hot_layer_m": 2.4,
		"room_5_final_hrr_kw": 0.0,
		"room_5_final_hrr_target_kw": 0.0,
		"room_5_final_layer_150c_m": 2.4,
		"room_5_final_o2": 0.170865872505935,
		"room_5_final_o2_hrr_factor": 1.0,
		"room_5_final_outside_open_path_factor": 0.315,
		"room_5_final_remaining_fuel_MJ": 0.0,
		"room_5_final_retained_unburned_MJ": 0.0,
		"room_5_final_smoke_kg": 0.521575767933546,
		"room_5_final_smoke_layer_m": 1.9862444829774,
		"room_5_final_temp_at_0_9m_c": 20.1308533961279,
		"room_5_final_temp_at_1_8m_c": 20.1308533961279,
		"room_5_final_ventilation_response_factor": 0.0,
		"room_5_max_fed": 0.132063765277346,
		"room_5_min_l150_m": 2.4,
		"room_5_peak_co2_ppm": 25661.8052627738,
		"room_5_peak_co_ppm": 439.880327141353,
		"room_5_peak_co_upper_ppm": 0.0,
		"room_5_peak_hrr_kw": 0.0,
		"room_5_peak_temp_upper_c": 20.4061628355562,
		"smoke_deposited_total_kg": 0.164582859989885,
		"smoke_generated_total_kg": 8.82567186173017,
		"smoke_vented_total_kg": 2.8996012453393,
		"time_room_0_l150_below_0_5m_s": 132.916666666664,
		"time_room_0_l150_below_1_8m_s": 112.499999999998,
		"time_room_0_smoke_layer_2m_s": 124.583333333331,
		"time_room_0_temp_1_8m_above_150c_s": 102.333333333332,
		"time_room_1_smoke_start_s": 59.6666666666673
	},
	"sim_time_s": 600.083333333327
}