{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 3343.25660053288,
				"pass": true,
				"rule": {
					"min": 400.0
				}
			},
			"room_6_final_smoke_kg": {
				"actual": 0.118043866702447,
				"pass": true,
				"rule": {
					"min": 0.01
				}
			},
			"room_6_final_temp_upper_raw_c": {
				"actual": 29.6545446898054,
				"pass": false,
				"rule": {
					"max": 500.0,
					"min": 30.0
				}
			},
			"room_7_final_smoke_kg": {
				"actual": 0.485575091634994,
				"pass": true,
				"rule": {
					"min": 0.05
				}
			},
			"room_7_final_temp_upper_raw_c": {
				"actual": 20.6121004978882,
				"pass": false,
				"rule": {
					"max": 250.0,
					"min": 25.0
				}
			},
			"time_room_7_smoke_start_s": {
				"actual": 191.166666666671,
				"pass": true,
				"rule": {
					"max": 270.0,
					"min": 30.0
				}
			},
			"time_room_7_temp_above_40_s": {
				"actual": null,
				"pass": false,
				"rule": {
					"max": 280.0,
					"min": 30.0
				}
			},
			"time_room_8_smoke_start_s": {
				"actual": null,
				"pass": false,
				"rule": {
					"max": 300.0,
					"min": 60.0
				}
			}
		}
	},
	"case": "two_storey_smoke",
	"comparison_contract_version": 1,
	"duration_s": 300.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 5.12324465956927,
		"global_carbon_error_kg_abs": 5.12324465956927,
		"global_carbon_postclamp_excess_kg": 5.12435792594614,
		"global_carbon_preclamp_excess_kg": 5.12435792594614,
		"global_carbon_transport_residual_kg": -0.00111326637686915,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 630.607261619886,
		"peak_co_ppm_global": 9319.4426208339,
		"peak_co_upper_ppm_global": 40044.0925857441,
		"peak_global_carbon_error_kg_abs": 5.12324465956927,
		"peak_global_carbon_transport_residual_kg_abs": 0.00111326637686915,
		"peak_hrr_kw_global": 3343.25660053288,
		"peak_temp_upper_c_global": 539.070270159667,
		"peak_temp_upper_raw_c_global": 539.070270159667,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 3343.25660053288,
		"room_0_final_c_balance_frac": 0.927542817808171,
		"room_0_final_co2_ppm": 10123.214914445,
		"room_0_final_co2_upper_ppm": 110184.742831348,
		"room_0_final_co_ppm": 2387.41650141456,
		"room_0_final_co_upper_ppm": 12718.2258807122,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "2p_salon_sofa",
		"room_0_final_dominant_fuel_object_remaining_MJ": 1040.65620260612,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 61.6016273074549,
		"room_0_final_fed_co": 8.2091646574109,
		"room_0_final_fed_hcn": 0.188328611429016,
		"room_0_final_fed_heat": 17.4841987980616,
		"room_0_final_fed_hypoxia": 35.7199352405533,
		"room_0_final_fire_o2_min_ref": 0.122,
		"room_0_final_fire_o2_ref": 0.200782328490177,
		"room_0_final_fire_time_s": 284.7152530325,
		"room_0_final_flame_hrr_target_kw": 3679.28097832456,
		"room_0_final_flow_interface_m": 1.31901364592833,
		"room_0_final_fuel_objects_flaming_count": 3,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 2812.36675310905,
		"room_0_final_hot_layer_m": 1.31901364592833,
		"room_0_final_hrr_kw": 3343.25660053288,
		"room_0_final_hrr_target_kw": 3679.28097832456,
		"room_0_final_layer_150c_m": 1.2162280584965,
		"room_0_final_lower_zone_energy_kj": 1476.69120921937,
		"room_0_final_lower_zone_mass_kg": 42.6999520282876,
		"room_0_final_o2": 0.00166252572481247,
		"room_0_final_o2_hrr_factor": 0.841790072679386,
		"room_0_final_o2_upper": 0.0000162916609086523,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 7.77667069417212,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 1058423.22363454,
		"room_0_final_pyrolysis_kw": 3679.28097832456,
		"room_0_final_remaining_fuel_MJ": 8092.36675063397,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.306198042588929,
		"room_0_final_smoke_layer_m": 1.30689366056731,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 54.5829711527803,
		"room_0_final_temp_at_0_5m_c": 54.5829711527803,
		"room_0_final_temp_at_0_9m_c": 54.5829711527803,
		"room_0_final_temp_at_1_0m_c": 54.5829711527803,
		"room_0_final_temp_at_1_1m_c": 70.1539752350236,
		"room_0_final_temp_at_1_5m_c": 458.701437843172,
		"room_0_final_temp_at_1_8m_c": 511.210961327333,
		"room_0_final_temp_at_2_2m_c": 511.210961327333,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 511.210961327333,
		"room_0_final_thermal_layer_m": 1.31901364592833,
		"room_0_final_two_zone_boundary_energy_kj": -13775.3659086101,
		"room_0_final_two_zone_boundary_mass_kg": 630.562872974018,
		"room_0_final_two_zone_opening_lower_in_kg": 167.216687482791,
		"room_0_final_two_zone_opening_lower_out_kg": 141.218642596474,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 25.9980448863171,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 630.128731267597,
		"room_0_final_upper_zone_energy_kj": 8843.58108983922,
		"room_0_final_upper_zone_mass_kg": 18.0036314050126,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.0456185341976538,
		"room_0_final_visible_smoke_layer_m": 1.30689366056731,
		"room_0_final_wall_T_mid_c": 22.6373129733755,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 10320.2722990586,
		"room_0_final_zone_total_mass_kg": 60.7035834333003,
		"room_0_max_ceiling_jet_temp_c": 203.366930337673,
		"room_0_max_fed": 61.6016273074549,
		"room_0_max_fuel_objects_flaming_count": 3,
		"room_0_max_fuel_objects_heating_count": 2,
		"room_0_max_fuel_objects_pyrolyzing_count": 2,
		"room_0_max_overpressure_model_pa": 7.77667069417212,
		"room_0_max_overpressure_pa": 1058423.22363454,
		"room_0_max_passive_fuel_flux_kw_m2": 11.3955674049764,
		"room_0_max_passive_fuel_surface_temp_c": 468.97620517476,
		"room_0_max_pressure_pa_therm": 1058423.22363454,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 630.607261619886,
		"room_0_min_fire_o2_ref": 0.187326319176207,
		"room_0_min_flow_interface_m": 1.31901364592833,
		"room_0_min_l150_m": 1.2162280584965,
		"room_0_min_lower_zone_mass_kg": 42.6999520282876,
		"room_0_min_o2_upper": 0.0000159470916444844,
		"room_0_min_thermal_layer_m": 1.31901364592833,
		"room_0_min_visibility_m": 0.00799821980743134,
		"room_0_min_visible_smoke_layer_m": 1.30689366056731,
		"room_0_peak_burned_hrr_kw": 3343.25660053288,
		"room_0_peak_c_balance_frac": 0.976089592750458,
		"room_0_peak_co2_ppm": 23097.6019021319,
		"room_0_peak_co2_upper_ppm": 118009.184747812,
		"room_0_peak_co_ppm": 2387.76961826882,
		"room_0_peak_co_upper_ppm": 40044.0925857441,
		"room_0_peak_hcn_ppm": 18.6544286613385,
		"room_0_peak_hcn_upper_ppm": 477.999985547515,
		"room_0_peak_hrr_kw": 3343.25660053288,
		"room_0_peak_pyrolysis_kw": 3679.28097832456,
		"room_0_peak_temp_upper_c": 539.070270159667,
		"room_0_peak_temp_upper_raw_c": 539.070270159667,
		"room_0_peak_upper_zone_mass_kg": 22.4164674458777,
		"room_0_peak_zone_total_energy_kj": 10320.2722990586,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 9029.41375469552,
		"room_1_final_co2_upper_ppm": 2440.00147018779,
		"room_1_final_co_ppm": 2012.41535164338,
		"room_1_final_co_upper_ppm": 13401.4888954713,
		"room_1_final_dominant_fuel_object_exposure_s": 50.6903655303933,
		"room_1_final_dominant_fuel_object_id": "room_proxy_1",
		"room_1_final_dominant_fuel_object_remaining_MJ": 1200.0,
		"room_1_final_dominant_fuel_object_state": "heating",
		"room_1_final_fed": 0.208732123227636,
		"room_1_final_fed_co": 0.206790551833798,
		"room_1_final_fed_hcn": 0.000724396205802762,
		"room_1_final_fed_heat": 0.0,
		"room_1_final_fed_hypoxia": 0.00121717518803629,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.207424669474227,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 2.00511150733232,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 1,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 1200.0,
		"room_1_final_hot_layer_m": 2.00511150733232,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.04911108288098,
		"room_1_final_lower_zone_energy_kj": 481.583665675287,
		"room_1_final_lower_zone_mass_kg": 51.2921345388511,
		"room_1_final_o2": 0.188329513070837,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.198230788389973,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_overpressure_model_pa": 2.42060039811489,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 1200.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.143024117621391,
		"room_1_final_smoke_layer_m": 2.0011892471864,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 29.3890353755996,
		"room_1_final_temp_at_0_5m_c": 29.3890353755996,
		"room_1_final_temp_at_0_9m_c": 29.3890353755996,
		"room_1_final_temp_at_1_0m_c": 29.3890353755996,
		"room_1_final_temp_at_1_1m_c": 29.3890353755996,
		"room_1_final_temp_at_1_5m_c": 29.3890353755996,
		"room_1_final_temp_at_1_8m_c": 29.3890353755996,
		"room_1_final_temp_at_2_2m_c": 201.927083039278,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 201.927083039278,
		"room_1_final_thermal_layer_m": 2.00511150733232,
		"room_1_final_two_zone_boundary_energy_kj": -7901.20550248254,
		"room_1_final_two_zone_boundary_mass_kg": -27.8019078429302,
		"room_1_final_two_zone_opening_lower_in_kg": 898.098045099304,
		"room_1_final_two_zone_opening_lower_out_kg": 900.030079023948,
		"room_1_final_two_zone_opening_upper_in_kg": 1.93203392464385,
		"room_1_final_two_zone_opening_upper_out_kg": 0.0,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 13.3806072640092,
		"room_1_final_upper_zone_energy_kj": 1911.22464644747,
		"room_1_final_upper_zone_mass_kg": 10.5054432496718,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.0344138652703494,
		"room_1_final_visible_smoke_layer_m": 2.0011892471864,
		"room_1_final_wall_T_mid_c": 20.6996850356304,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 2392.80831212276,
		"room_1_final_zone_total_mass_kg": 61.797577788523,
		"room_1_max_ceiling_jet_temp_c": 201.927083039278,
		"room_1_max_fed": 0.208732123227636,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 1,
		"room_1_max_fuel_objects_pyrolyzing_count": 0,
		"room_1_max_overpressure_model_pa": 2.42060039811489,
		"room_1_max_overpressure_pa": 2.42060039811489,
		"room_1_max_passive_fuel_flux_kw_m2": 9.85930803010326,
		"room_1_max_passive_fuel_surface_temp_c": 96.5171147499683,
		"room_1_max_pressure_pa_therm": 0.0,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 13.3806072640092,
		"room_1_min_fire_o2_ref": 0.20679877817259,
		"room_1_min_flow_interface_m": 2.00000100023562,
		"room_1_min_l150_m": 2.04911108288098,
		"room_1_min_lower_zone_mass_kg": 50.1221759955861,
		"room_1_min_o2_upper": 0.198230788389973,
		"room_1_min_thermal_layer_m": 2.00000100023562,
		"room_1_min_visibility_m": 0.0300269350569697,
		"room_1_min_visible_smoke_layer_m": 1.99976197919331,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 16219.6513526333,
		"room_1_peak_co2_upper_ppm": 3804.23215194218,
		"room_1_peak_co_ppm": 2421.40204975606,
		"room_1_peak_co_upper_ppm": 13456.4292480177,
		"room_1_peak_hcn_ppm": 13.0158879319669,
		"room_1_peak_hcn_upper_ppm": 63.9721357585015,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 201.927083039278,
		"room_1_peak_temp_upper_raw_c": 201.927083039278,
		"room_1_peak_upper_zone_mass_kg": 16.7825159289616,
		"room_1_peak_zone_total_energy_kj": 2392.80831212276,
		"room_2_final_bud_cum_e_fire_kj": 0.0,
		"room_2_final_bud_cum_q_residual_kj": 0.0,
		"room_2_final_bud_cum_residual_frac": 0.0,
		"room_2_final_bud_e_fire_kj": 0.0,
		"room_2_final_bud_q_residual_kj": 0.0,
		"room_2_final_bud_residual_frac": 0.0,
		"room_2_final_burned_hrr_kw": 0.0,
		"room_2_final_c_balance_frac": 0.0,
		"room_2_final_co2_ppm": 15908.6301162572,
		"room_2_final_co2_upper_ppm": 466.117125371808,
		"room_2_final_co_ppm": 3324.79869659601,
		"room_2_final_co_upper_ppm": 11121.0526690345,
		"room_2_final_dominant_fuel_object_exposure_s": 0.0,
		"room_2_final_dominant_fuel_object_id": "room_proxy_2",
		"room_2_final_dominant_fuel_object_remaining_MJ": 650.0,
		"room_2_final_dominant_fuel_object_state": "cold",
		"room_2_final_fed": 0.213222317234163,
		"room_2_final_fed_co": 0.210140500914009,
		"room_2_final_fed_hcn": 0.00146334463032968,
		"room_2_final_fed_heat": 0.0,
		"room_2_final_fed_hypoxia": 0.00161847168982422,
		"room_2_final_fire_o2_min_ref": 0.0,
		"room_2_final_fire_o2_ref": 0.201976425402139,
		"room_2_final_fire_time_s": 0.0,
		"room_2_final_flame_hrr_target_kw": 0.0,
		"room_2_final_flow_interface_m": 1.99854552930577,
		"room_2_final_fuel_objects_flaming_count": 0,
		"room_2_final_fuel_objects_heating_count": 0,
		"room_2_final_fuel_objects_pyrolyzing_count": 0,
		"room_2_final_fuel_objects_remaining_MJ": 650.0,
		"room_2_final_hot_layer_m": 1.99854552930577,
		"room_2_final_hrr_kw": 0.0,
		"room_2_final_hrr_target_kw": 0.0,
		"room_2_final_layer_150c_m": 2.8999998988352,
		"room_2_final_lower_zone_energy_kj": 37.912473881307,
		"room_2_final_lower_zone_mass_kg": 30.9520539418013,
		"room_2_final_o2": 0.19305381899053,
		"room_2_final_o2_hrr_factor": 1.0,
		"room_2_final_o2_upper": 0.200025418380081,
		"room_2_final_outside_open_path_factor": 0.0,
		"room_2_final_overpressure_model_pa": 0.375858513180171,
		"room_2_final_pool_release_hrr_target_kw": 0.0,
		"room_2_final_pressure_pa_therm": 0.0,
		"room_2_final_pyrolysis_kw": 0.0,
		"room_2_final_remaining_fuel_MJ": 650.0,
		"room_2_final_retained_unburned_MJ": 0.0,
		"room_2_final_smoke_kg": 0.14853673812171,
		"room_2_final_smoke_layer_m": 1.99642747923717,
		"room_2_final_smolder_hrr_target_kw": 0.0,
		"room_2_final_temp_at_0_1m_c": 21.2248774815588,
		"room_2_final_temp_at_0_5m_c": 21.2248774815588,
		"room_2_final_temp_at_0_9m_c": 21.2248774815588,
		"room_2_final_temp_at_1_0m_c": 21.2248774815588,
		"room_2_final_temp_at_1_1m_c": 21.2248774815588,
		"room_2_final_temp_at_1_5m_c": 21.2248774815588,
		"room_2_final_temp_at_1_8m_c": 21.2248774815588,
		"room_2_final_temp_at_2_2m_c": 31.6508961049458,
		"room_2_final_temp_upper_clamp_count": 0,
		"room_2_final_temp_upper_clamp_time_s": 0.0,
		"room_2_final_temp_upper_clamped": false,
		"room_2_final_temp_upper_raw_c": 31.6508961049458,
		"room_2_final_thermal_layer_m": 1.99854552930577,
		"room_2_final_two_zone_boundary_energy_kj": -245.69843684126,
		"room_2_final_two_zone_boundary_mass_kg": -22.4952028785334,
		"room_2_final_two_zone_opening_lower_in_kg": 339.046886006242,
		"room_2_final_two_zone_opening_lower_out_kg": 337.53908813693,
		"room_2_final_two_zone_opening_upper_in_kg": 82.9154081810404,
		"room_2_final_two_zone_opening_upper_out_kg": 61.701063263345,
		"room_2_final_unburned_generation_kw": 0.0,
		"room_2_final_upper_radiative_loss_kw": 0.0,
		"room_2_final_upper_zone_energy_kj": 157.095251544138,
		"room_2_final_upper_zone_mass_kg": 13.4835338096827,
		"room_2_final_ventilation_response_factor": 0.0,
		"room_2_final_visibility_m": 0.0271854271236152,
		"room_2_final_visible_smoke_layer_m": 1.99642747923717,
		"room_2_final_wall_T_mid_c": 20.0485269291279,
		"room_2_final_wall_T_outer_c": 20.0,
		"room_2_final_wall_k_kw_m_k": -1.0,
		"room_2_final_wall_thickness_m": -1.0,
		"room_2_final_zone_total_energy_kj": 195.007725425445,
		"room_2_final_zone_total_mass_kg": 44.4355877514841,
		"room_2_max_ceiling_jet_temp_c": 46.6365058560271,
		"room_2_max_fed": 0.213222317234163,
		"room_2_max_fuel_objects_flaming_count": 0,
		"room_2_max_fuel_objects_heating_count": 0,
		"room_2_max_fuel_objects_pyrolyzing_count": 0,
		"room_2_max_overpressure_model_pa": 0.375858513180171,
		"room_2_max_overpressure_pa": 0.375858513180171,
		"room_2_max_passive_fuel_flux_kw_m2": 0.0381769822786494,
		"room_2_max_passive_fuel_surface_temp_c": 21.1600369515056,
		"room_2_max_pressure_pa_therm": 0.0,
		"room_2_max_unburned_generation_kw": 0.0,
		"room_2_max_upper_radiative_loss_kw": 0.0,
		"room_2_min_fire_o2_ref": 0.201973905464724,
		"room_2_min_flow_interface_m": 1.99768756959269,
		"room_2_min_l150_m": 2.89999949942845,
		"room_2_min_lower_zone_mass_kg": 30.9389971727746,
		"room_2_min_o2_upper": 0.200025418380081,
		"room_2_min_thermal_layer_m": 1.99768756959269,
		"room_2_min_visibility_m": 0.0249667703119226,
		"room_2_min_visible_smoke_layer_m": 1.99562277688684,
		"room_2_peak_burned_hrr_kw": 0.0,
		"room_2_peak_c_balance_frac": 0.0,
		"room_2_peak_co2_ppm": 16157.6963175972,
		"room_2_peak_co2_upper_ppm": 711.462736756258,
		"room_2_peak_co_ppm": 3344.06975904869,
		"room_2_peak_co_upper_ppm": 11168.8353728428,
		"room_2_peak_hcn_ppm": 18.1759761513334,
		"room_2_peak_hcn_upper_ppm": 45.6252332308608,
		"room_2_peak_hrr_kw": 0.0,
		"room_2_peak_pyrolysis_kw": 0.0,
		"room_2_peak_temp_upper_c": 46.6365058560271,
		"room_2_peak_temp_upper_raw_c": 46.6365058560271,
		"room_2_peak_upper_zone_mass_kg": 13.8193015877944,
		"room_2_peak_zone_total_energy_kj": 195.007725425445,
		"room_6_final_bud_cum_e_fire_kj": 0.0,
		"room_6_final_bud_cum_q_residual_kj": 0.0,
		"room_6_final_bud_cum_residual_frac": 0.0,
		"room_6_final_bud_e_fire_kj": 0.0,
		"room_6_final_bud_q_residual_kj": 0.0,
		"room_6_final_bud_residual_frac": 0.0,
		"room_6_final_burned_hrr_kw": 0.0,
		"room_6_final_c_balance_frac": 0.0,
		"room_6_final_co2_ppm": 14707.9504339807,
		"room_6_final_co2_upper_ppm": 400.579365227397,
		"room_6_final_co_ppm": 3449.34954305201,
		"room_6_final_co_upper_ppm": 16380.3783456761,
		"room_6_final_dominant_fuel_object_exposure_s": 0.0,
		"room_6_final_dominant_fuel_object_id": "room_proxy_6",
		"room_6_final_dominant_fuel_object_remaining_MJ": 650.0,
		"room_6_final_dominant_fuel_object_state": "cold",
		"room_6_final_fed": 0.250658356338558,
		"room_6_final_fed_co": 0.24470482534028,
		"room_6_final_fed_hcn": 0.00441989927037012,
		"room_6_final_fed_heat": 0.0,
		"room_6_final_fed_hypoxia": 0.001533631727907,
		"room_6_final_fire_o2_min_ref": 0.0,
		"room_6_final_fire_o2_ref": 0.202240808770552,
		"room_6_final_fire_time_s": 0.0,
		"room_6_final_flame_hrr_target_kw": 0.0,
		"room_6_final_flow_interface_m": 1.99534114786597,
		"room_6_final_fuel_objects_flaming_count": 0,
		"room_6_final_fuel_objects_heating_count": 0,
		"room_6_final_fuel_objects_pyrolyzing_count": 0,
		"room_6_final_fuel_objects_remaining_MJ": 650.0,
		"room_6_final_hot_layer_m": 1.99534114786597,
		"room_6_final_hrr_kw": 0.0,
		"room_6_final_hrr_target_kw": 0.0,
		"room_6_final_layer_150c_m": 2.55,
		"room_6_final_lower_zone_energy_kj": 28.3971828309834,
		"room_6_final_lower_zone_mass_kg": 30.9346781847391,
		"room_6_final_o2": 0.197114082665012,
		"room_6_final_o2_hrr_factor": 1.0,
		"room_6_final_o2_upper": 0.203177577197748,
		"room_6_final_outside_open_path_factor": 0.0,
		"room_6_final_overpressure_model_pa": 1.18367293880585,
		"room_6_final_pool_release_hrr_target_kw": 0.0,
		"room_6_final_pressure_pa_therm": 0.0,
		"room_6_final_pyrolysis_kw": 0.0,
		"room_6_final_remaining_fuel_MJ": 650.0,
		"room_6_final_retained_unburned_MJ": 0.0,
		"room_6_final_smoke_kg": 0.118043866702447,
		"room_6_final_smoke_layer_m": 1.99117433854423,
		"room_6_final_smolder_hrr_target_kw": 0.0,
		"room_6_final_temp_at_0_1m_c": 20.9179724664145,
		"room_6_final_temp_at_0_5m_c": 20.9179724664145,
		"room_6_final_temp_at_0_9m_c": 20.9179724664145,
		"room_6_final_temp_at_1_0m_c": 20.9179724664145,
		"room_6_final_temp_at_1_1m_c": 20.9179724664145,
		"room_6_final_temp_at_1_5m_c": 20.9179724664145,
		"room_6_final_temp_at_1_8m_c": 20.9179724664145,
		"room_6_final_temp_at_2_2m_c": 29.6545446898054,
		"room_6_final_temp_upper_clamp_count": 0,
		"room_6_final_temp_upper_clamp_time_s": 0.0,
		"room_6_final_temp_upper_clamped": false,
		"room_6_final_temp_upper_raw_c": 29.6545446898054,
		"room_6_final_thermal_layer_m": 1.99534114786597,
		"room_6_final_two_zone_boundary_energy_kj": -96.5266369391187,
		"room_6_final_two_zone_boundary_mass_kg": -18.6647720399577,
		"room_6_final_two_zone_opening_lower_in_kg": 61.911063263345,
		"room_6_final_two_zone_opening_lower_out_kg": 84.6332060503521,
		"room_6_final_two_zone_opening_upper_in_kg": 0.0,
		"room_6_final_two_zone_opening_upper_out_kg": 0.0,
		"room_6_final_unburned_generation_kw": 0.0,
		"room_6_final_upper_radiative_loss_kw": 0.0,
		"room_6_final_upper_zone_energy_kj": 80.6253341756567,
		"room_6_final_upper_zone_mass_kg": 8.35102397535039,
		"room_6_final_ventilation_response_factor": 0.0,
		"room_6_final_visibility_m": 0.0211563109910017,
		"room_6_final_visible_smoke_layer_m": 1.99117433854423,
		"room_6_final_wall_T_mid_c": 20.0190104399492,
		"room_6_final_wall_T_outer_c": 20.0,
		"room_6_final_wall_k_kw_m_k": -1.0,
		"room_6_final_wall_thickness_m": -1.0,
		"room_6_final_zone_total_energy_kj": 109.02251700664,
		"room_6_final_zone_total_mass_kg": 39.2857021600895,
		"room_6_max_ceiling_jet_temp_c": 31.0250763002737,
		"room_6_max_fed": 0.250658356338558,
		"room_6_max_fuel_objects_flaming_count": 0,
		"room_6_max_fuel_objects_heating_count": 0,
		"room_6_max_fuel_objects_pyrolyzing_count": 0,
		"room_6_max_overpressure_model_pa": 1.18367293880585,
		"room_6_max_overpressure_pa": 1.18367293880585,
		"room_6_max_passive_fuel_flux_kw_m2": 0.0237706315301537,
		"room_6_max_passive_fuel_surface_temp_c": 20.7123239933522,
		"room_6_max_pressure_pa_therm": 0.0,
		"room_6_max_unburned_generation_kw": 0.0,
		"room_6_max_upper_radiative_loss_kw": 0.0,
		"room_6_min_fire_o2_ref": 0.202240808770552,
		"room_6_min_flow_interface_m": 1.99518731766899,
		"room_6_min_l150_m": 2.55,
		"room_6_min_lower_zone_mass_kg": 30.9341465025897,
		"room_6_min_o2_upper": 0.203177577197748,
		"room_6_min_thermal_layer_m": 1.99518731766899,
		"room_6_min_visibility_m": 0.00873542827059525,
		"room_6_min_visible_smoke_layer_m": 1.99098271718465,
		"room_6_peak_burned_hrr_kw": 0.0,
		"room_6_peak_c_balance_frac": 0.0,
		"room_6_peak_co2_ppm": 22944.9029897947,
		"room_6_peak_co2_upper_ppm": 420.428438283411,
		"room_6_peak_co_ppm": 3850.38118416569,
		"room_6_peak_co_upper_ppm": 34102.5400176427,
		"room_6_peak_hcn_ppm": 16.8921954764704,
		"room_6_peak_hcn_upper_ppm": 33.8291635943412,
		"room_6_peak_hrr_kw": 0.0,
		"room_6_peak_pyrolysis_kw": 0.0,
		"room_6_peak_temp_upper_c": 31.0250763002737,
		"room_6_peak_temp_upper_raw_c": 31.0250763002737,
		"room_6_peak_upper_zone_mass_kg": 8.53567644152176,
		"room_6_peak_zone_total_energy_kj": 109.02251700664,
		"room_7_final_bud_cum_e_fire_kj": 0.0,
		"room_7_final_bud_cum_q_residual_kj": 0.0,
		"room_7_final_bud_cum_residual_frac": 0.0,
		"room_7_final_bud_e_fire_kj": 0.0,
		"room_7_final_bud_q_residual_kj": 0.0,
		"room_7_final_bud_residual_frac": 0.0,
		"room_7_final_burned_hrr_kw": 0.0,
		"room_7_final_c_balance_frac": 0.0,
		"room_7_final_co2_ppm": 47062.1505530143,
		"room_7_final_co2_upper_ppm": 400.0,
		"room_7_final_co_ppm": 9319.4426208339,
		"room_7_final_co_upper_ppm": 8944.8133877297,
		"room_7_final_dominant_fuel_object_exposure_s": 0.0,
		"room_7_final_dominant_fuel_object_id": "room_proxy_7",
		"room_7_final_dominant_fuel_object_remaining_MJ": 1200.0,
		"room_7_final_dominant_fuel_object_state": "cold",
		"room_7_final_fed": 0.399194808927912,
		"room_7_final_fed_co": 0.389663030012874,
		"room_7_final_fed_hcn": 0.00819470997620067,
		"room_7_final_fed_heat": 0.0,
		"room_7_final_fed_hypoxia": 0.00133706893883773,
		"room_7_final_fire_o2_min_ref": 0.0,
		"room_7_final_fire_o2_ref": 0.208798759600525,
		"room_7_final_fire_time_s": 0.0,
		"room_7_final_flame_hrr_target_kw": 0.0,
		"room_7_final_flow_interface_m": 2.24834730131847,
		"room_7_final_fuel_objects_flaming_count": 0,
		"room_7_final_fuel_objects_heating_count": 0,
		"room_7_final_fuel_objects_pyrolyzing_count": 0,
		"room_7_final_fuel_objects_remaining_MJ": 1200.0,
		"room_7_final_hot_layer_m": 2.24834730131847,
		"room_7_final_hrr_kw": 0.0,
		"room_7_final_hrr_target_kw": 0.0,
		"room_7_final_layer_150c_m": 2.55,
		"room_7_final_lower_zone_energy_kj": 13.6688006359255,
		"room_7_final_lower_zone_mass_kg": 59.3097427152574,
		"room_7_final_o2": 0.199301626433039,
		"room_7_final_o2_hrr_factor": 1.0,
		"room_7_final_o2_upper": 0.208834551248495,
		"room_7_final_outside_open_path_factor": 0.0,
		"room_7_final_overpressure_model_pa": 0.0509960559310863,
		"room_7_final_pool_release_hrr_target_kw": 0.0,
		"room_7_final_pressure_pa_therm": 0.0,
		"room_7_final_pyrolysis_kw": 0.0,
		"room_7_final_remaining_fuel_MJ": 1200.0,
		"room_7_final_retained_unburned_MJ": 0.0,
		"room_7_final_smoke_kg": 0.485575091634994,
		"room_7_final_smoke_layer_m": 2.26416606227856,
		"room_7_final_smolder_hrr_target_kw": 0.0,
		"room_7_final_temp_at_0_1m_c": 20.2304646759563,
		"room_7_final_temp_at_0_5m_c": 20.2304646759563,
		"room_7_final_temp_at_0_9m_c": 20.2304646759563,
		"room_7_final_temp_at_1_0m_c": 20.2304646759563,
		"room_7_final_temp_at_1_1m_c": 20.2304646759563,
		"room_7_final_temp_at_1_5m_c": 20.2304646759563,
		"room_7_final_temp_at_1_8m_c": 20.2304646759563,
		"room_7_final_temp_at_2_2m_c": 20.3025673390842,
		"room_7_final_temp_upper_clamp_count": 0,
		"room_7_final_temp_upper_clamp_time_s": 0.0,
		"room_7_final_temp_upper_clamped": false,
		"room_7_final_temp_upper_raw_c": 20.6121004978882,
		"room_7_final_thermal_layer_m": 2.24834730131847,
		"room_7_final_two_zone_boundary_energy_kj": -7.11857057627869,
		"room_7_final_two_zone_boundary_mass_kg": -55.731622079445,
		"room_7_final_two_zone_opening_lower_in_kg": 0.0,
		"room_7_final_two_zone_opening_lower_out_kg": 0.0,
		"room_7_final_two_zone_opening_upper_in_kg": 0.0,
		"room_7_final_two_zone_opening_upper_out_kg": 0.0,
		"room_7_final_unburned_generation_kw": 0.0,
		"room_7_final_upper_radiative_loss_kw": 0.0,
		"room_7_final_upper_zone_energy_kj": 4.8643858634266,
		"room_7_final_upper_zone_mass_kg": 7.94703791323374,
		"room_7_final_ventilation_response_factor": 0.0,
		"room_7_final_visibility_m": 0.00446562328662364,
		"room_7_final_visible_smoke_layer_m": 2.26416606227856,
		"room_7_final_wall_T_mid_c": 20.0000459248427,
		"room_7_final_wall_T_outer_c": 20.0,
		"room_7_final_wall_k_kw_m_k": -1.0,
		"room_7_final_wall_thickness_m": -1.0,
		"room_7_final_zone_total_energy_kj": 18.5331864993521,
		"room_7_final_zone_total_mass_kg": 67.2567806284911,
		"room_7_max_ceiling_jet_temp_c": 20.6121004978882,
		"room_7_max_fed": 0.399194808927912,
		"room_7_max_fuel_objects_flaming_count": 0,
		"room_7_max_fuel_objects_heating_count": 0,
		"room_7_max_fuel_objects_pyrolyzing_count": 0,
		"room_7_max_overpressure_model_pa": 0.0509960559310863,
		"room_7_max_overpressure_pa": 0.0509960559310863,
		"room_7_max_passive_fuel_flux_kw_m2": 0.00155335797273685,
		"room_7_max_passive_fuel_surface_temp_c": 20.0352367772523,
		"room_7_max_pressure_pa_therm": 0.0,
		"room_7_max_unburned_generation_kw": 0.0,
		"room_7_max_upper_radiative_loss_kw": 0.0,
		"room_7_min_fire_o2_ref": 0.208798759600525,
		"room_7_min_flow_interface_m": 2.24834730131847,
		"room_7_min_l150_m": 2.55,
		"room_7_min_lower_zone_mass_kg": 59.3097427152574,
		"room_7_min_o2_upper": 0.208834551248495,
		"room_7_min_thermal_layer_m": 2.24834730131847,
		"room_7_min_visibility_m": 0.00329124380381235,
		"room_7_min_visible_smoke_layer_m": 2.26416606227856,
		"room_7_peak_burned_hrr_kw": 0.0,
		"room_7_peak_c_balance_frac": 0.0,
		"room_7_peak_co2_ppm": 47062.1505530143,
		"room_7_peak_co2_upper_ppm": 400.0,
		"room_7_peak_co_ppm": 9319.4426208339,
		"room_7_peak_co_upper_ppm": 8944.8133877297,
		"room_7_peak_hcn_ppm": 36.9616865256549,
		"room_7_peak_hcn_upper_ppm": 17.4616358996082,
		"room_7_peak_hrr_kw": 0.0,
		"room_7_peak_pyrolysis_kw": 0.0,
		"room_7_peak_temp_upper_c": 20.6121004978882,
		"room_7_peak_temp_upper_raw_c": 20.6121004978882,
		"room_7_peak_upper_zone_mass_kg": 7.94703791323374,
		"room_7_peak_zone_total_energy_kj": 18.5331864993521,
		"room_8_final_bud_cum_e_fire_kj": 0.0,
		"room_8_final_bud_cum_q_residual_kj": 0.0,
		"room_8_final_bud_cum_residual_frac": 0.0,
		"room_8_final_bud_e_fire_kj": 0.0,
		"room_8_final_bud_q_residual_kj": 0.0,
		"room_8_final_bud_residual_frac": 0.0,
		"room_8_final_burned_hrr_kw": 0.0,
		"room_8_final_c_balance_frac": 0.0,
		"room_8_final_co2_ppm": 331.163914147675,
		"room_8_final_co2_upper_ppm": 400.0,
		"room_8_final_co_ppm": 54.9445227895267,
		"room_8_final_co_upper_ppm": 0.0,
		"room_8_final_dominant_fuel_object_exposure_s": 0.0,
		"room_8_final_dominant_fuel_object_id": "2p_principal_cama",
		"room_8_final_dominant_fuel_object_remaining_MJ": 1200.0,
		"room_8_final_dominant_fuel_object_state": "cold",
		"room_8_final_fed": 0.00189477469477915,
		"room_8_final_fed_co": 0.000730707474629349,
		"room_8_final_fed_hcn": 0.0000201436765368023,
		"room_8_final_fed_heat": 0.0,
		"room_8_final_fed_hypoxia": 0.001143923543613,
		"room_8_final_fire_o2_min_ref": 0.0,
		"room_8_final_fire_o2_ref": 0.208998110395695,
		"room_8_final_fire_time_s": 0.0,
		"room_8_final_flame_hrr_target_kw": 0.0,
		"room_8_final_flow_interface_m": 2.55,
		"room_8_final_fuel_objects_flaming_count": 0,
		"room_8_final_fuel_objects_heating_count": 0,
		"room_8_final_fuel_objects_pyrolyzing_count": 0,
		"room_8_final_fuel_objects_remaining_MJ": 2100.0,
		"room_8_final_hot_layer_m": 2.55,
		"room_8_final_hrr_kw": 0.0,
		"room_8_final_hrr_target_kw": 0.0,
		"room_8_final_layer_150c_m": 2.55,
		"room_8_final_lower_zone_energy_kj": 0.0,
		"room_8_final_lower_zone_mass_kg": 79.8660026264191,
		"room_8_final_o2": 0.208927950310882,
		"room_8_final_o2_hrr_factor": 1.0,
		"room_8_final_o2_upper": 0.208998461118607,
		"room_8_final_outside_open_path_factor": 0.0,
		"room_8_final_overpressure_model_pa": 0.0,
		"room_8_final_pool_release_hrr_target_kw": 0.0,
		"room_8_final_pressure_pa_therm": 0.0,
		"room_8_final_pyrolysis_kw": 0.0,
		"room_8_final_remaining_fuel_MJ": 2100.0,
		"room_8_final_retained_unburned_MJ": 0.0,
		"room_8_final_smoke_kg": 0.00350146144460203,
		"room_8_final_smoke_layer_m": 2.54926813491417,
		"room_8_final_smolder_hrr_target_kw": 0.0,
		"room_8_final_temp_at_0_1m_c": 20.0,
		"room_8_final_temp_at_0_5m_c": 20.0,
		"room_8_final_temp_at_0_9m_c": 20.0,
		"room_8_final_temp_at_1_0m_c": 20.0,
		"room_8_final_temp_at_1_1m_c": 20.0,
		"room_8_final_temp_at_1_5m_c": 20.0,
		"room_8_final_temp_at_1_8m_c": 20.0,
		"room_8_final_temp_at_2_2m_c": 20.0,
		"room_8_final_temp_upper_clamp_count": 0,
		"room_8_final_temp_upper_clamp_time_s": 0.0,
		"room_8_final_temp_upper_clamped": false,
		"room_8_final_temp_upper_raw_c": 20.0,
		"room_8_final_thermal_layer_m": 2.55,
		"room_8_final_two_zone_boundary_energy_kj": 0.0,
		"room_8_final_two_zone_boundary_mass_kg": 0.0,
		"room_8_final_two_zone_opening_lower_in_kg": 0.0,
		"room_8_final_two_zone_opening_lower_out_kg": 0.0,
		"room_8_final_two_zone_opening_upper_in_kg": 0.0,
		"room_8_final_two_zone_opening_upper_out_kg": 0.0,
		"room_8_final_unburned_generation_kw": 0.0,
		"room_8_final_upper_radiative_loss_kw": 0.0,
		"room_8_final_upper_zone_energy_kj": 0.0,
		"room_8_final_upper_zone_mass_kg": 0.0,
		"room_8_final_ventilation_response_factor": 0.0,
		"room_8_final_visibility_m": 6.55440624374105,
		"room_8_final_visible_smoke_layer_m": 2.54926813491417,
		"room_8_final_wall_T_mid_c": 20.0,
		"room_8_final_wall_T_outer_c": 20.0,
		"room_8_final_wall_k_kw_m_k": -1.0,
		"room_8_final_wall_thickness_m": -1.0,
		"room_8_final_zone_total_energy_kj": 0.0,
		"room_8_final_zone_total_mass_kg": 79.8660026264191,
		"room_8_max_ceiling_jet_temp_c": 20.0,
		"room_8_max_fed": 0.00189477469477915,
		"room_8_max_fuel_objects_flaming_count": 0,
		"room_8_max_fuel_objects_heating_count": 0,
		"room_8_max_fuel_objects_pyrolyzing_count": 0,
		"room_8_max_overpressure_model_pa": 0.0,
		"room_8_max_overpressure_pa": 0.0,
		"room_8_max_passive_fuel_flux_kw_m2": 0.0,
		"room_8_max_passive_fuel_surface_temp_c": 20.0,
		"room_8_max_pressure_pa_therm": 0.0,
		"room_8_max_unburned_generation_kw": 0.0,
		"room_8_max_upper_radiative_loss_kw": 0.0,
		"room_8_min_fire_o2_ref": 0.208998110395695,
		"room_8_min_flow_interface_m": 2.55,
		"room_8_min_l150_m": 2.55,
		"room_8_min_lower_zone_mass_kg": 79.8660026264191,
		"room_8_min_o2_upper": 0.208998461118607,
		"room_8_min_thermal_layer_m": 2.55,
		"room_8_min_visibility_m": 6.55440624374105,
		"room_8_min_visible_smoke_layer_m": 2.54926813491417,
		"room_8_peak_burned_hrr_kw": 0.0,
		"room_8_peak_c_balance_frac": 0.0,
		"room_8_peak_co2_ppm": 331.163914147675,
		"room_8_peak_co2_upper_ppm": 400.0,
		"room_8_peak_co_ppm": 54.9445227895267,
		"room_8_peak_co_upper_ppm": 0.0,
		"room_8_peak_hcn_ppm": 0.232604022181155,
		"room_8_peak_hcn_upper_ppm": 0.0,
		"room_8_peak_hrr_kw": 0.0,
		"room_8_peak_pyrolysis_kw": 0.0,
		"room_8_peak_temp_upper_c": 20.0,
		"room_8_peak_temp_upper_raw_c": 20.0,
		"room_8_peak_upper_zone_mass_kg": 0.0,
		"room_8_peak_zone_total_energy_kj": 0.0,
		"room_upper_floor_vs_lower_floor_pressure_delta_pa": -4647.9060890064,
		"smoke_deposited_total_kg": 0.00257656784746899,
		"smoke_generated_total_kg": 6.90159455169243,
		"smoke_vented_total_kg": 2.55542652318882,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.583333333333333,
		"time_room_0_fuel_pyrolysis_s": 64.333333333334,
		"time_room_0_l150_below_1_8m_s": 206.083333333339,
		"time_room_0_smoke_layer_2m_s": 45.4166666666669,
		"time_room_0_temp_1_8m_above_150c_s": 201.000000000005,
		"time_room_7_smoke_start_s": 191.166666666671,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 300.000000000002,
	"two_zone_v1_profile": true
}