{
	"baseline": {
		"all_pass": true,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 3033.40904284761,
				"pass": true,
				"rule": {
					"min": 500.0
				}
			},
			"room_0_peak_temp_upper_c": {
				"actual": 571.283308196945,
				"pass": true,
				"rule": {
					"min": 300.0
				}
			},
			"smoke_generated_total_kg": {
				"actual": 5.00898206990117,
				"pass": true,
				"rule": {
					"min": 5.0
				}
			},
			"time_room_0_l150_below_1_8m_s": {
				"actual": 145.749999999999,
				"pass": true,
				"rule": {
					"max": 680.0,
					"min": 50.0
				}
			},
			"time_room_2_smoke_start_s": {
				"actual": 50.5833333333337,
				"pass": true,
				"rule": {
					"max": 350.0,
					"min": 20.0
				}
			}
		}
	},
	"case": "uk_bungalow_smoke",
	"comparison_contract_version": 1,
	"duration_s": 700.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 4.30150791243683,
		"global_carbon_error_kg_abs": 4.30150791243683,
		"global_carbon_postclamp_excess_kg": 4.30195552830854,
		"global_carbon_preclamp_excess_kg": 4.48352288830759,
		"global_carbon_transport_residual_kg": -0.000447615871713936,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 675.342301978439,
		"peak_co_ppm_global": 3852.93679907052,
		"peak_co_upper_ppm_global": 12181.2007531148,
		"peak_global_carbon_error_kg_abs": 4.30150791243688,
		"peak_global_carbon_transport_residual_kg_abs": 0.00044761587180453,
		"peak_hrr_kw_global": 3033.40904284761,
		"peak_temp_upper_c_global": 571.283308196945,
		"peak_temp_upper_raw_c_global": 571.283308196945,
		"phase3_pressure_canonical_enabled": 1.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 0.0,
		"room_0_final_c_balance_frac": 0.0,
		"room_0_final_co2_ppm": 8729.50986743417,
		"room_0_final_co2_upper_ppm": 400.445805016756,
		"room_0_final_co_ppm": 1599.67517052244,
		"room_0_final_co_upper_ppm": 5726.80092033911,
		"room_0_final_dominant_fuel_object_exposure_s": 0.0,
		"room_0_final_dominant_fuel_object_id": "room_proxy_0",
		"room_0_final_dominant_fuel_object_remaining_MJ": 10152.8821740464,
		"room_0_final_dominant_fuel_object_state": "cold",
		"room_0_final_fed": 140.19190815423,
		"room_0_final_fed_co": 8.48567768023832,
		"room_0_final_fed_hcn": 0.440210216572241,
		"room_0_final_fed_heat": 37.8634553942046,
		"room_0_final_fed_hypoxia": 93.4025648632148,
		"room_0_final_fire_o2_min_ref": 0.0,
		"room_0_final_fire_o2_ref": 0.0608092097023869,
		"room_0_final_fire_time_s": 269.287142655943,
		"room_0_final_flame_hrr_target_kw": 0.0,
		"room_0_final_flow_interface_m": 1.72887512752238,
		"room_0_final_fuel_objects_flaming_count": 0,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 10152.8821740464,
		"room_0_final_hot_layer_m": 1.72887512752238,
		"room_0_final_hrr_kw": 0.0,
		"room_0_final_hrr_target_kw": 0.0,
		"room_0_final_layer_150c_m": 2.39511503453188,
		"room_0_final_lower_zone_energy_kj": 1.10917699357261,
		"room_0_final_lower_zone_mass_kg": 49.7878200226577,
		"room_0_final_o2": 0.0614433855626281,
		"room_0_final_o2_hrr_factor": 0.000402503350212248,
		"room_0_final_o2_upper": 0.0599958351283581,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 54873.6201795616,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 54873.6201795616,
		"room_0_final_pyrolysis_kw": 0.0,
		"room_0_final_remaining_fuel_MJ": 10152.8821740464,
		"room_0_final_retained_unburned_MJ": 0.030051344220383,
		"room_0_final_smoke_kg": 0.160282179070596,
		"room_0_final_smoke_layer_m": 1.71899666392132,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 20.0222780791179,
		"room_0_final_temp_at_0_5m_c": 20.0222780791179,
		"room_0_final_temp_at_0_9m_c": 20.0222780791179,
		"room_0_final_temp_at_1_0m_c": 20.0222780791179,
		"room_0_final_temp_at_1_1m_c": 20.0222780791179,
		"room_0_final_temp_at_1_5m_c": 20.0222780791179,
		"room_0_final_temp_at_1_8m_c": 20.2592042017613,
		"room_0_final_temp_at_2_2m_c": 20.3190278561497,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 20.3190278561497,
		"room_0_final_thermal_layer_m": 1.72887512752238,
		"room_0_final_two_zone_boundary_energy_kj": -34420.0697307825,
		"room_0_final_two_zone_boundary_mass_kg": 708.604308342039,
		"room_0_final_two_zone_opening_lower_in_kg": 297.562724805237,
		"room_0_final_two_zone_opening_lower_out_kg": 97.1030000071964,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 200.459724798038,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 0.0,
		"room_0_final_upper_zone_energy_kj": 6.15959351066102,
		"room_0_final_upper_zone_mass_kg": 19.3073845807728,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.0351622975840019,
		"room_0_final_visible_smoke_layer_m": 1.71899666392132,
		"room_0_final_wall_T_mid_c": 24.2321426896848,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 7.26877050423364,
		"room_0_final_zone_total_mass_kg": 69.0952046034305,
		"room_0_max_ceiling_jet_temp_c": 219.776270481679,
		"room_0_max_fed": 140.19190815423,
		"room_0_max_fuel_objects_flaming_count": 1,
		"room_0_max_fuel_objects_heating_count": 0,
		"room_0_max_fuel_objects_pyrolyzing_count": 0,
		"room_0_max_overpressure_model_pa": 322951.914115764,
		"room_0_max_overpressure_pa": 322951.914115764,
		"room_0_max_passive_fuel_flux_kw_m2": 0.00402061698536932,
		"room_0_max_passive_fuel_surface_temp_c": 20.08914715105,
		"room_0_max_pressure_pa_therm": 322951.914115764,
		"room_0_max_unburned_generation_kw": 67.5321177838334,
		"room_0_max_upper_radiative_loss_kw": 675.342301978439,
		"room_0_min_fire_o2_ref": 0.0266764256208085,
		"room_0_min_flow_interface_m": 0.950585034072428,
		"room_0_min_l150_m": 0.819387416365932,
		"room_0_min_lower_zone_mass_kg": 25.3911940237251,
		"room_0_min_o2_upper": 0.000254736669420585,
		"room_0_min_thermal_layer_m": 0.950585034072428,
		"room_0_min_visibility_m": 0.0143458536579331,
		"room_0_min_visible_smoke_layer_m": 0.937031122143982,
		"room_0_peak_burned_hrr_kw": 3033.40904284761,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 15540.8068564864,
		"room_0_peak_co2_upper_ppm": 119972.490395731,
		"room_0_peak_co_ppm": 1605.21047966902,
		"room_0_peak_co_upper_ppm": 12181.2007531148,
		"room_0_peak_hcn_ppm": 25.0071470280958,
		"room_0_peak_hcn_upper_ppm": 212.388000107259,
		"room_0_peak_hrr_kw": 3033.40904284761,
		"room_0_peak_pyrolysis_kw": 3313.65717418706,
		"room_0_peak_temp_upper_c": 571.283308196945,
		"room_0_peak_temp_upper_raw_c": 571.283308196945,
		"room_0_peak_upper_zone_mass_kg": 19.6409218752905,
		"room_0_peak_zone_total_energy_kj": 8392.45021393067,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 13056.5357492548,
		"room_1_final_co2_upper_ppm": 400.001357134105,
		"room_1_final_co_ppm": 2392.59810588407,
		"room_1_final_co_upper_ppm": 5747.69607875095,
		"room_1_final_dominant_fuel_object_exposure_s": 197.623679686849,
		"room_1_final_dominant_fuel_object_id": "room_proxy_1",
		"room_1_final_dominant_fuel_object_remaining_MJ": 3800.0,
		"room_1_final_dominant_fuel_object_state": "cold",
		"room_1_final_fed": 6.37450622995826,
		"room_1_final_fed_co": 2.14277617735238,
		"room_1_final_fed_hcn": 0.116778954108624,
		"room_1_final_fed_heat": 1.15242557123567,
		"room_1_final_fed_hypoxia": 2.96252552726159,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.0717358713927294,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 1.40023774736967,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 0,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 3800.0,
		"room_1_final_hot_layer_m": 1.40023774736967,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.39999641652261,
		"room_1_final_lower_zone_energy_kj": 0.393516023355756,
		"room_1_final_lower_zone_mass_kg": 26.8832223786179,
		"room_1_final_o2": 0.0713404992747569,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.0714048967310708,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_overpressure_model_pa": 54873.6201795616,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 54873.6201795616,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 3800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.159819576967553,
		"room_1_final_smoke_layer_m": 1.3865693767244,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 20.0146379782086,
		"room_1_final_temp_at_0_5m_c": 20.0146379782086,
		"room_1_final_temp_at_0_9m_c": 20.0146379782086,
		"room_1_final_temp_at_1_0m_c": 20.0146379782086,
		"room_1_final_temp_at_1_1m_c": 20.0146379782086,
		"room_1_final_temp_at_1_5m_c": 20.1664936902569,
		"room_1_final_temp_at_1_8m_c": 20.209011412846,
		"room_1_final_temp_at_2_2m_c": 20.209011412846,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 20.209011412846,
		"room_1_final_thermal_layer_m": 1.40023774736967,
		"room_1_final_two_zone_boundary_energy_kj": -15856.3366080623,
		"room_1_final_two_zone_boundary_mass_kg": -19.1967776213821,
		"room_1_final_two_zone_opening_lower_in_kg": 99.3430051543991,
		"room_1_final_two_zone_opening_lower_out_kg": 124.464843951852,
		"room_1_final_two_zone_opening_upper_in_kg": 68.5348651316398,
		"room_1_final_two_zone_opening_upper_out_kg": 43.4501084299087,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.0,
		"room_1_final_upper_zone_energy_kj": 4.00920653968987,
		"room_1_final_upper_zone_mass_kg": 19.1817589532495,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.0349853345621831,
		"room_1_final_visible_smoke_layer_m": 1.3865693767244,
		"room_1_final_wall_T_mid_c": 21.9962772912811,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 4.40272256304563,
		"room_1_final_zone_total_mass_kg": 46.0649813318674,
		"room_1_max_ceiling_jet_temp_c": 240.714458331506,
		"room_1_max_fed": 6.37450622995826,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 1,
		"room_1_max_fuel_objects_pyrolyzing_count": 0,
		"room_1_max_overpressure_model_pa": 322951.914115764,
		"room_1_max_overpressure_pa": 322951.914115764,
		"room_1_max_passive_fuel_flux_kw_m2": 11.3818657850616,
		"room_1_max_passive_fuel_surface_temp_c": 130.700408086187,
		"room_1_max_pressure_pa_therm": 322951.914115764,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 22.7598904846979,
		"room_1_min_fire_o2_ref": 0.0678854472171084,
		"room_1_min_flow_interface_m": 1.07184902482005,
		"room_1_min_l150_m": 1.30256177160148,
		"room_1_min_lower_zone_mass_kg": 20.0366201732881,
		"room_1_min_o2_upper": 0.0676407552175104,
		"room_1_min_thermal_layer_m": 1.07184902482005,
		"room_1_min_visibility_m": 0.0278249934238792,
		"room_1_min_visible_smoke_layer_m": 1.06591137564335,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 13100.899247278,
		"room_1_peak_co2_upper_ppm": 3638.85742943144,
		"room_1_peak_co_ppm": 2400.85547372992,
		"room_1_peak_co_upper_ppm": 6127.7601594039,
		"room_1_peak_hcn_ppm": 32.1067427425717,
		"room_1_peak_hcn_upper_ppm": 74.8389646460286,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 240.714458331506,
		"room_1_peak_temp_upper_raw_c": 240.714458331506,
		"room_1_peak_upper_zone_mass_kg": 19.1858441899407,
		"room_1_peak_zone_total_energy_kj": 3043.60832553526,
		"room_2_final_bud_cum_e_fire_kj": 0.0,
		"room_2_final_bud_cum_q_residual_kj": 0.0,
		"room_2_final_bud_cum_residual_frac": 0.0,
		"room_2_final_bud_e_fire_kj": 0.0,
		"room_2_final_bud_q_residual_kj": 0.0,
		"room_2_final_bud_residual_frac": 0.0,
		"room_2_final_burned_hrr_kw": 0.0,
		"room_2_final_c_balance_frac": 0.0,
		"room_2_final_co2_ppm": 20140.3312455751,
		"room_2_final_co2_upper_ppm": 400.00606341393,
		"room_2_final_co_ppm": 3690.69696299144,
		"room_2_final_co_upper_ppm": 5685.65237733734,
		"room_2_final_dominant_fuel_object_exposure_s": 148.801542909792,
		"room_2_final_dominant_fuel_object_id": "room_proxy_2",
		"room_2_final_dominant_fuel_object_remaining_MJ": 1200.0,
		"room_2_final_dominant_fuel_object_state": "cold",
		"room_2_final_fed": 4.05036240243288,
		"room_2_final_fed_co": 2.10705034117736,
		"room_2_final_fed_hcn": 0.113389883713648,
		"room_2_final_fed_heat": 0.568359899686028,
		"room_2_final_fed_hypoxia": 1.26156227785585,
		"room_2_final_fire_o2_min_ref": 0.0,
		"room_2_final_fire_o2_ref": 0.0883041043623551,
		"room_2_final_fire_time_s": 0.0,
		"room_2_final_flame_hrr_target_kw": 0.0,
		"room_2_final_flow_interface_m": 0.841554092547798,
		"room_2_final_fuel_objects_flaming_count": 0,
		"room_2_final_fuel_objects_heating_count": 0,
		"room_2_final_fuel_objects_pyrolyzing_count": 0,
		"room_2_final_fuel_objects_remaining_MJ": 1200.0,
		"room_2_final_hot_layer_m": 0.841554092547798,
		"room_2_final_hrr_kw": 0.0,
		"room_2_final_hrr_target_kw": 0.0,
		"room_2_final_layer_150c_m": 2.39999998168583,
		"room_2_final_lower_zone_energy_kj": 0.0479749974668265,
		"room_2_final_lower_zone_mass_kg": 10.0984854571625,
		"room_2_final_o2": 0.0870632549871693,
		"room_2_final_o2_hrr_factor": 1.0,
		"room_2_final_o2_upper": 0.0879014758003885,
		"room_2_final_outside_open_path_factor": 0.0,
		"room_2_final_overpressure_model_pa": 54873.6201795616,
		"room_2_final_pool_release_hrr_target_kw": 0.0,
		"room_2_final_pressure_pa_therm": 54873.6201795616,
		"room_2_final_pyrolysis_kw": 0.0,
		"room_2_final_remaining_fuel_MJ": 1200.0,
		"room_2_final_retained_unburned_MJ": 0.0,
		"room_2_final_smoke_kg": 0.154083546380248,
		"room_2_final_smoke_layer_m": 0.801892428659375,
		"room_2_final_smolder_hrr_target_kw": 0.0,
		"room_2_final_temp_at_0_1m_c": 20.004750712141,
		"room_2_final_temp_at_0_5m_c": 20.004750712141,
		"room_2_final_temp_at_0_9m_c": 20.0640769580025,
		"room_2_final_temp_at_1_0m_c": 20.0816231457814,
		"room_2_final_temp_at_1_1m_c": 20.0991693335603,
		"room_2_final_temp_at_1_5m_c": 20.1028931465227,
		"room_2_final_temp_at_1_8m_c": 20.1028931465227,
		"room_2_final_temp_at_2_2m_c": 20.1028931465227,
		"room_2_final_temp_upper_clamp_count": 0,
		"room_2_final_temp_upper_clamp_time_s": 0.0,
		"room_2_final_temp_upper_clamped": false,
		"room_2_final_temp_upper_raw_c": 20.1028931465227,
		"room_2_final_thermal_layer_m": 0.841554092547798,
		"room_2_final_two_zone_boundary_energy_kj": -22448.6876735879,
		"room_2_final_two_zone_boundary_mass_kg": -18.7015145428373,
		"room_2_final_two_zone_opening_lower_in_kg": 130.681688872923,
		"room_2_final_two_zone_opening_lower_out_kg": 140.884546637268,
		"room_2_final_two_zone_opening_upper_in_kg": 193.717163616009,
		"room_2_final_two_zone_opening_upper_out_kg": 279.571499909568,
		"room_2_final_unburned_generation_kw": 0.0,
		"room_2_final_upper_radiative_loss_kw": 0.0,
		"room_2_final_upper_zone_energy_kj": 1.92356568210992,
		"room_2_final_upper_zone_mass_kg": 18.6947891780769,
		"room_2_final_ventilation_response_factor": 0.0,
		"room_2_final_visibility_m": 0.0357644660491144,
		"room_2_final_visible_smoke_layer_m": 0.801892428659375,
		"room_2_final_wall_T_mid_c": 21.9537127263248,
		"room_2_final_wall_T_outer_c": 20.0,
		"room_2_final_wall_k_kw_m_k": -1.0,
		"room_2_final_wall_thickness_m": -1.0,
		"room_2_final_zone_total_energy_kj": 1.97154067957674,
		"room_2_final_zone_total_mass_kg": 28.7932746352394,
		"room_2_max_ceiling_jet_temp_c": 210.864514786878,
		"room_2_max_fed": 4.05036240243288,
		"room_2_max_fuel_objects_flaming_count": 0,
		"room_2_max_fuel_objects_heating_count": 1,
		"room_2_max_fuel_objects_pyrolyzing_count": 0,
		"room_2_max_overpressure_model_pa": 322951.914115764,
		"room_2_max_overpressure_pa": 322951.914115764,
		"room_2_max_passive_fuel_flux_kw_m2": 10.9976794830982,
		"room_2_max_passive_fuel_surface_temp_c": 124.487407773055,
		"room_2_max_pressure_pa_therm": 322951.914115764,
		"room_2_max_unburned_generation_kw": 0.0,
		"room_2_max_upper_radiative_loss_kw": 9.44136515620358,
		"room_2_min_fire_o2_ref": 0.0817949121284911,
		"room_2_min_flow_interface_m": 0.57103335454627,
		"room_2_min_l150_m": 1.16283009304575,
		"room_2_min_lower_zone_mass_kg": 6.75223448975687,
		"room_2_min_o2_upper": 0.0822620933465432,
		"room_2_min_thermal_layer_m": 0.57103335454627,
		"room_2_min_visibility_m": 0.0257140186529852,
		"room_2_min_visible_smoke_layer_m": 0.555884525960942,
		"room_2_peak_burned_hrr_kw": 0.0,
		"room_2_peak_c_balance_frac": 0.0,
		"room_2_peak_co2_ppm": 20994.493966942,
		"room_2_peak_co2_upper_ppm": 4359.12470672737,
		"room_2_peak_co_ppm": 3852.93679907052,
		"room_2_peak_co_upper_ppm": 5848.48604863087,
		"room_2_peak_hcn_ppm": 50.2591267437022,
		"room_2_peak_hcn_upper_ppm": 69.6750033681056,
		"room_2_peak_hrr_kw": 0.0,
		"room_2_peak_pyrolysis_kw": 0.0,
		"room_2_peak_temp_upper_c": 210.864514786878,
		"room_2_peak_temp_upper_raw_c": 210.864514786878,
		"room_2_peak_upper_zone_mass_kg": 19.0491142232969,
		"room_2_peak_zone_total_energy_kj": 1787.59843588019,
		"smoke_deposited_total_kg": 0.0,
		"smoke_generated_total_kg": 5.00898206990117,
		"smoke_vented_total_kg": 0.0,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 1.91666666666667,
		"time_room_0_l150_below_1_8m_s": 145.749999999999,
		"time_room_0_smoke_layer_2m_s": 52.2500000000004,
		"time_room_0_temp_1_8m_above_150c_s": 141.749999999999,
		"time_room_2_smoke_start_s": 50.5833333333337,
		"time_to_extinction_s": 566.833333333312,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 700.000000000039,
	"two_zone_v1_profile": true
}