{
	"baseline": {
		"all_pass": true,
		"checks": {
			"room_0_final_hrr_kw": {
				"actual": 0.0,
				"pass": true,
				"rule": {
					"max": 260.0
				}
			},
			"room_0_final_temp_at_1_8m_c": {
				"actual": 20.3938018442936,
				"pass": true,
				"rule": {
					"max": 60.0
				}
			},
			"suppression_cooling_total_kj": {
				"actual": 90249.9999999999,
				"pass": true,
				"rule": {
					"max": 95000.0,
					"min": 85000.0
				}
			},
			"suppression_water_applied_l": {
				"actual": 95.0000000000001,
				"pass": true,
				"rule": {
					"expected": 95.0,
					"tolerance": 0.1
				}
			},
			"time_room_0_temp_1_8m_below_150c_after_suppression_s": {
				"actual": 170.000000000002,
				"pass": true,
				"rule": {
					"max": 180.0,
					"min": 170.0
				}
			}
		}
	},
	"case": "ul_exterior_water_knockdown",
	"comparison_contract_version": 1,
	"duration_s": 260.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 1.19959962984753,
		"global_carbon_error_kg_abs": 1.19959962984753,
		"global_carbon_postclamp_excess_kg": 1.19967187760254,
		"global_carbon_preclamp_excess_kg": 1.46572413908905,
		"global_carbon_transport_residual_kg": -0.0000722477550108014,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 595.159042038472,
		"peak_co_ppm_global": 2776.26784880974,
		"peak_co_upper_ppm_global": 47884.8700644604,
		"peak_global_carbon_error_kg_abs": 1.19959962984754,
		"peak_global_carbon_transport_residual_kg_abs": 0.0000722477550141321,
		"peak_hrr_kw_global": 1012.31266275961,
		"peak_temp_upper_c_global": 597.202501507582,
		"peak_temp_upper_raw_c_global": 597.202501507582,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 0.0,
		"room_0_final_c_balance_frac": 0.00486067019400353,
		"room_0_final_co2_ppm": 7009.24564309032,
		"room_0_final_co2_upper_ppm": 5209.14131269348,
		"room_0_final_co_ppm": 1378.50685089183,
		"room_0_final_co_upper_ppm": 8107.88295014831,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_mueble_tv",
		"room_0_final_dominant_fuel_object_remaining_MJ": 514.878970350613,
		"room_0_final_dominant_fuel_object_state": "pyrolyzing",
		"room_0_final_fed": 38.7576612804404,
		"room_0_final_fed_co": 3.64681548226877,
		"room_0_final_fed_hcn": 0.237110108500469,
		"room_0_final_fed_heat": 7.31480361177268,
		"room_0_final_fed_hypoxia": 27.5589320778986,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.0934593942033352,
		"room_0_final_fire_time_s": 36.853695978225,
		"room_0_final_flame_hrr_target_kw": 0.0,
		"room_0_final_flow_interface_m": 1.99062932173062,
		"room_0_final_fuel_objects_flaming_count": 0,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 7,
		"room_0_final_fuel_objects_remaining_MJ": 5931.8363853567,
		"room_0_final_hot_layer_m": 1.99062932173062,
		"room_0_final_hrr_kw": 0.0,
		"room_0_final_hrr_target_kw": 0.0,
		"room_0_final_layer_150c_m": 2.17011469201917,
		"room_0_final_lower_zone_energy_kj": 18.7886842552643,
		"room_0_final_lower_zone_mass_kg": 47.711011331008,
		"room_0_final_o2": 0.0980746263001979,
		"room_0_final_o2_hrr_factor": 0.0102888923069741,
		"room_0_final_o2_upper": 0.0784749495263599,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 0.0167472820610582,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 240659.627944683,
		"room_0_final_pyrolysis_kw": 0.354642873554793,
		"room_0_final_remaining_fuel_MJ": 5931.83068171004,
		"room_0_final_retained_unburned_MJ": 0.0233340307797519,
		"room_0_final_smoke_kg": 0.129562739534908,
		"room_0_final_smoke_layer_m": 1.98975750619214,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 20.3938018442936,
		"room_0_final_temp_at_0_5m_c": 20.3938018442936,
		"room_0_final_temp_at_0_9m_c": 20.3938018442936,
		"room_0_final_temp_at_1_0m_c": 20.3938018442936,
		"room_0_final_temp_at_1_1m_c": 20.3938018442936,
		"room_0_final_temp_at_1_5m_c": 20.3938018442936,
		"room_0_final_temp_at_1_8m_c": 20.3938018442936,
		"room_0_final_temp_at_2_2m_c": 20.9492594006041,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 20.9492594006041,
		"room_0_final_thermal_layer_m": 1.99062932173062,
		"room_0_final_two_zone_boundary_energy_kj": -2655.63686215258,
		"room_0_final_two_zone_boundary_mass_kg": 145.466076455386,
		"room_0_final_two_zone_opening_lower_in_kg": 68.8319868429326,
		"room_0_final_two_zone_opening_lower_out_kg": 65.8680213092283,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 2.96396553370433,
		"room_0_final_unburned_generation_kw": 0.106392862066438,
		"room_0_final_upper_radiative_loss_kw": 0.0,
		"room_0_final_upper_zone_energy_kj": 9.29627256276339,
		"room_0_final_upper_zone_mass_kg": 9.79318462039676,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.0218369771134928,
		"room_0_final_visible_smoke_layer_m": 1.98975750619214,
		"room_0_final_wall_T_mid_c": 20.9770915069295,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 28.0849568180277,
		"room_0_final_zone_total_mass_kg": 57.5041959514047,
		"room_0_max_ceiling_jet_temp_c": 156.056137433829,
		"room_0_max_fed": 38.7576612804404,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 7,
		"room_0_max_overpressure_model_pa": 4.92765512602354,
		"room_0_max_overpressure_pa": 335613.400934793,
		"room_0_max_passive_fuel_flux_kw_m2": 18.8365566188653,
		"room_0_max_passive_fuel_surface_temp_c": 410.722821432528,
		"room_0_max_pressure_pa_therm": 335613.400934793,
		"room_0_max_unburned_generation_kw": 38.0900135056649,
		"room_0_max_upper_radiative_loss_kw": 595.159042038472,
		"room_0_min_fire_o2_ref": 0.0793094740937534,
		"room_0_min_flow_interface_m": 1.47841117762713,
		"room_0_min_l150_m": 1.42103148159885,
		"room_0_min_lower_zone_mass_kg": 32.1697682523858,
		"room_0_min_o2_upper": 0.000329431713754412,
		"room_0_min_thermal_layer_m": 1.47841117762713,
		"room_0_min_visibility_m": 0.00782745101190115,
		"room_0_min_visible_smoke_layer_m": 1.46758615737541,
		"room_0_peak_burned_hrr_kw": 1012.31266275961,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 20162.3112531137,
		"room_0_peak_co2_upper_ppm": 83301.8671740813,
		"room_0_peak_co_ppm": 2237.65011537389,
		"room_0_peak_co_upper_ppm": 47884.8700644604,
		"room_0_peak_hcn_ppm": 37.6824278940403,
		"room_0_peak_hcn_upper_ppm": 418.413677063412,
		"room_0_peak_hrr_kw": 1012.31266275961,
		"room_0_peak_pyrolysis_kw": 1054.79934713604,
		"room_0_peak_temp_upper_c": 597.202501507582,
		"room_0_peak_temp_upper_raw_c": 597.202501507582,
		"room_0_peak_upper_zone_mass_kg": 9.94317563110583,
		"room_0_peak_zone_total_energy_kj": 4624.89579833132,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 7066.59890035359,
		"room_1_final_co2_upper_ppm": 771.912008037118,
		"room_1_final_co_ppm": 1391.68097690468,
		"room_1_final_co_upper_ppm": 8530.79337675659,
		"room_1_final_dominant_fuel_object_exposure_s": 58.4978006477308,
		"room_1_final_dominant_fuel_object_id": "pasillo_consola",
		"room_1_final_dominant_fuel_object_remaining_MJ": 220.0,
		"room_1_final_dominant_fuel_object_state": "cold",
		"room_1_final_fed": 0.136068160327423,
		"room_1_final_fed_co": 0.130874487241877,
		"room_1_final_fed_hcn": 0.00160441205976687,
		"room_1_final_fed_heat": 0.0,
		"room_1_final_fed_hypoxia": 0.00358926102577914,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.152164080831489,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 2.00259431118857,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 0,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 2.00259431118857,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.29067729329669,
		"room_1_final_lower_zone_energy_kj": 14.0854130683824,
		"room_1_final_lower_zone_mass_kg": 25.1846398356312,
		"room_1_final_o2": 0.146713126643372,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.154341503122533,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_overpressure_model_pa": 0.0863927255101023,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.0694016158052044,
		"room_1_final_smoke_layer_m": 1.99962070016075,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 20.5592858647299,
		"room_1_final_temp_at_0_5m_c": 20.5592858647299,
		"room_1_final_temp_at_0_9m_c": 20.5592858647299,
		"room_1_final_temp_at_1_0m_c": 20.5592858647299,
		"room_1_final_temp_at_1_1m_c": 20.5592858647299,
		"room_1_final_temp_at_1_5m_c": 20.5592858647299,
		"room_1_final_temp_at_1_8m_c": 20.5592858647299,
		"room_1_final_temp_at_2_2m_c": 24.4017225328606,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 24.4017225328606,
		"room_1_final_thermal_layer_m": 2.00259431118857,
		"room_1_final_two_zone_boundary_energy_kj": -2202.21577863321,
		"room_1_final_two_zone_boundary_mass_kg": -12.5294988407084,
		"room_1_final_two_zone_opening_lower_in_kg": 449.75472537388,
		"room_1_final_two_zone_opening_lower_out_kg": 449.75472537388,
		"room_1_final_two_zone_opening_upper_in_kg": 0.0,
		"room_1_final_two_zone_opening_upper_out_kg": 0.0,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.0,
		"room_1_final_upper_zone_energy_kj": 21.7147441861702,
		"room_1_final_upper_zone_mass_kg": 4.93323784587994,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.020887830524609,
		"room_1_final_visible_smoke_layer_m": 1.99962070016075,
		"room_1_final_wall_T_mid_c": 20.4134230875085,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 35.8001572545525,
		"room_1_final_zone_total_mass_kg": 30.1178776815111,
		"room_1_max_ceiling_jet_temp_c": 246.553908579548,
		"room_1_max_fed": 0.136068160327423,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 4,
		"room_1_max_fuel_objects_pyrolyzing_count": 0,
		"room_1_max_overpressure_model_pa": 1.96425319709117,
		"room_1_max_overpressure_pa": 1.96425319709117,
		"room_1_max_passive_fuel_flux_kw_m2": 8.32465226253718,
		"room_1_max_passive_fuel_surface_temp_c": 61.3727988588797,
		"room_1_max_pressure_pa_therm": 0.0,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 12.520060592659,
		"room_1_min_fire_o2_ref": 0.152164080831489,
		"room_1_min_flow_interface_m": 2.0000051445509,
		"room_1_min_l150_m": 2.01899316578192,
		"room_1_min_lower_zone_mass_kg": 24.0238531762235,
		"room_1_min_o2_upper": 0.154341503122533,
		"room_1_min_thermal_layer_m": 2.0000051445509,
		"room_1_min_visibility_m": 0.0159654837610688,
		"room_1_min_visible_smoke_layer_m": 1.99962044643481,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 11888.6553326085,
		"room_1_peak_co2_upper_ppm": 3693.56811859168,
		"room_1_peak_co_ppm": 1494.07123115606,
		"room_1_peak_co_upper_ppm": 14250.3351065873,
		"room_1_peak_hcn_ppm": 16.1356067548979,
		"room_1_peak_hcn_upper_ppm": 99.3853401825048,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 246.553908579548,
		"room_1_peak_temp_upper_raw_c": 246.553908579548,
		"room_1_peak_upper_zone_mass_kg": 4.93323784587994,
		"room_1_peak_zone_total_energy_kj": 906.462760429048,
		"smoke_deposited_total_kg": 0.0051853480491679,
		"smoke_generated_total_kg": 1.60087535011019,
		"smoke_vented_total_kg": 0.532664953758599,
		"suppression_cooling_total_kj": 90249.9999999999,
		"suppression_event_0_time_s": 170.000000000002,
		"suppression_water_applied_l": 95.0000000000001,
		"time_room_0_fuel_flaming_s": 0.333333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_hrr_below_50kw_after_suppression_s": 173.333333333336,
		"time_room_0_l150_below_1_8m_s": 99.833333333332,
		"time_room_0_smoke_layer_2m_s": 25.9166666666666,
		"time_room_0_temp_1_8m_above_150c_s": 95.2499999999989,
		"time_room_0_temp_1_8m_below_150c_after_suppression_s": 170.000000000002,
		"time_room_1_smoke_start_s": 39.0833333333334,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 260.000000000011,
	"two_zone_v1_profile": true
}