{
	"baseline": {

	},
	"case": "v1_m4_pool_release",
	"comparison_contract_version": 1,
	"duration_s": 650.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"doorway_thermal_counterflow_enabled": 0.0,
		"fire_o2_mass_tracking_enabled": 0.0,
		"global_carbon_error_kg": 15.4218626057562,
		"global_carbon_error_kg_abs": 15.4218626057562,
		"global_carbon_postclamp_excess_kg": 15.4218626057563,
		"global_carbon_preclamp_excess_kg": 18.0939823561176,
		"global_carbon_transport_residual_kg": -0.000000000000078159700933611,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 7042.1299990809,
		"opening_event_0_time_s": 340.083333333326,
		"peak_co_ppm_global": 6951.02550546654,
		"peak_co_upper_ppm_global": 64637.4159929383,
		"peak_global_carbon_error_kg_abs": 15.4218626057562,
		"peak_global_carbon_transport_residual_kg_abs": 0.000000000000104805053524615,
		"peak_hrr_kw_global": 22265.5341694602,
		"peak_temp_upper_c_global": 900.0,
		"peak_temp_upper_raw_c_global": 900.0,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 314.576979461753,
		"room_0_final_c_balance_frac": 0.541406368933525,
		"room_0_final_co2_ppm": 4531.38271393123,
		"room_0_final_co2_upper_ppm": 26878.6228035457,
		"room_0_final_co_ppm": 764.823779771741,
		"room_0_final_co_upper_ppm": 4419.7999901558,
		"room_0_final_dominant_fuel_object_exposure_s": 90.0,
		"room_0_final_dominant_fuel_object_id": "salon_alfombra",
		"room_0_final_dominant_fuel_object_remaining_MJ": 475.159554911105,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 23.0370697987403,
		"room_0_final_fed_co": 2.9656042444263,
		"room_0_final_fed_hcn": 0.255874945074244,
		"room_0_final_fed_heat": 13.3494298166361,
		"room_0_final_fed_hypoxia": 6.46616079260363,
		"room_0_final_fire_o2_min_ref": 0.1,
		"room_0_final_fire_o2_ref": 0.0994326922037504,
		"room_0_final_fire_time_s": 775.628721993777,
		"room_0_final_flame_hrr_target_kw": 584.60917692495,
		"room_0_final_flow_interface_m": 1.85328976664329,
		"room_0_final_fuel_objects_flaming_count": 7,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5767.14219877605,
		"room_0_final_hot_layer_m": 1.85328976664329,
		"room_0_final_hrr_kw": 314.576979461753,
		"room_0_final_hrr_target_kw": 584.60917692495,
		"room_0_final_layer_150c_m": 2.16768205828006,
		"room_0_final_lower_zone_energy_kj": 486.964499190985,
		"room_0_final_lower_zone_mass_kg": 42.8178023675704,
		"room_0_final_o2": 0.177892253677878,
		"room_0_final_o2_hrr_factor": 0.2936946983994,
		"room_0_final_o2_upper": 0.0993501280699717,
		"room_0_final_outside_open_path_factor": 1.0,
		"room_0_final_overpressure_model_pa": 1.3381038401661,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 152.91936501613,
		"room_0_final_pyrolysis_kw": 584.60917692495,
		"room_0_final_remaining_fuel_MJ": 5763.38525038491,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.691083855887531,
		"room_0_final_smoke_layer_m": 1.85056085620612,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 31.3729447160933,
		"room_0_final_temp_at_0_5m_c": 31.3729447160933,
		"room_0_final_temp_at_0_9m_c": 31.3729447160933,
		"room_0_final_temp_at_1_0m_c": 31.3729447160933,
		"room_0_final_temp_at_1_1m_c": 31.3729447160933,
		"room_0_final_temp_at_1_5m_c": 31.3729447160933,
		"room_0_final_temp_at_1_8m_c": 50.3469745387322,
		"room_0_final_temp_at_2_2m_c": 112.752057458458,
		"room_0_final_temp_upper_clamp_count": 3,
		"room_0_final_temp_upper_clamp_time_s": 0.25,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 112.752057458458,
		"room_0_final_thermal_layer_m": 1.85328976664329,
		"room_0_final_two_zone_boundary_energy_kj": -10738.6996218579,
		"room_0_final_two_zone_boundary_mass_kg": 323.290493547027,
		"room_0_final_two_zone_opening_lower_in_kg": 286.216531190796,
		"room_0_final_two_zone_opening_lower_out_kg": 289.287116124323,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 1.36536048834945,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 1.15615087788798,
		"room_0_final_upper_zone_energy_kj": 924.49549959708,
		"room_0_final_upper_zone_mass_kg": 9.96738535973872,
		"room_0_final_ventilation_response_factor": 0.0110313779914841,
		"room_0_final_visibility_m": 0.00548303283626009,
		"room_0_final_visible_smoke_layer_m": 1.85056085620612,
		"room_0_final_wall_T_mid_c": 22.9751021645584,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 1411.45999878806,
		"room_0_final_zone_total_mass_kg": 52.7851877273091,
		"room_0_max_ceiling_jet_temp_c": 836.742505332693,
		"room_0_max_fed": 23.0370697987403,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 6,
		"room_0_max_fuel_objects_pyrolyzing_count": 6,
		"room_0_max_overpressure_model_pa": 423.637293779245,
		"room_0_max_overpressure_pa": 10778.639425826,
		"room_0_max_passive_fuel_flux_kw_m2": 83.1243173409335,
		"room_0_max_passive_fuel_surface_temp_c": 457.88902354046,
		"room_0_max_pressure_pa_therm": 10778.639425826,
		"room_0_max_unburned_generation_kw": 25.9379901114429,
		"room_0_max_upper_radiative_loss_kw": 7042.1299990809,
		"room_0_min_fire_o2_ref": 0.000789974245908689,
		"room_0_min_flow_interface_m": 1.25300404148218,
		"room_0_min_l150_m": 1.38211781997666,
		"room_0_min_lower_zone_mass_kg": 29.2213399133015,
		"room_0_min_o2_upper": 0.000789974245908689,
		"room_0_min_thermal_layer_m": 1.25300404148218,
		"room_0_min_visibility_m": 0.00294674310161047,
		"room_0_min_visible_smoke_layer_m": 1.16749077084845,
		"room_0_peak_burned_hrr_kw": 22265.5341694602,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 22245.6074713115,
		"room_0_peak_co2_upper_ppm": 110046.58465656,
		"room_0_peak_co_ppm": 6951.02550546654,
		"room_0_peak_co_upper_ppm": 64637.4159929383,
		"room_0_peak_hcn_ppm": 152.896944063261,
		"room_0_peak_hcn_upper_ppm": 1464.31885800651,
		"room_0_peak_hrr_kw": 22265.5341694602,
		"room_0_peak_pyrolysis_kw": 1690.26335651327,
		"room_0_peak_temp_upper_c": 900.0,
		"room_0_peak_temp_upper_raw_c": 900.0,
		"room_0_peak_upper_zone_mass_kg": 10.8211745944643,
		"room_0_peak_zone_total_energy_kj": 6294.41653737994,
		"smoke_deposited_total_kg": 0.0241444666055569,
		"smoke_generated_total_kg": 18.3014239226315,
		"smoke_vented_total_kg": 8.49789537541334,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"temp_upper_clamp_sample_count_global": 3,
		"time_room_0_fuel_flaming_s": 0.583333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_hrr_above_400_post_vent_s": 350.166666666657,
		"time_room_0_l150_below_1_8m_s": 355.499999999989,
		"time_room_0_o2_below_13pct_s": 354.833333333322,
		"time_room_0_smoke_layer_2m_s": 35.7499999999999,
		"time_room_0_temp_1_8m_above_150c_s": 353.166666666656,
		"time_room_0_temp_upper_clamped_s": 354.916666666656,
		"time_room_1_fuel_autoignite_ready_s": 407.999999999977,
		"time_room_1_fuel_pyrolysis_s": 374.666666666651,
		"time_room_1_smoke_start_s": 46.5000000000002,
		"time_temp_upper_clamped_global_s": 354.916666666656,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 3,
		"watched_temp_upper_clamp_time_s": 0.25
	},
	"sim_time_s": 650.000000000016,
	"two_zone_v1_profile": true
}