{
	"baseline": {
		"all_pass": true,
		"checks": {
			"opening_event_0_time_s": {
				"actual": 300.000000000002,
				"pass": true,
				"rule": {
					"expected": 300.0,
					"tolerance": 5.0
				}
			},
			"room_0_final_o2": {
				"actual": 0.164624882465904,
				"pass": true,
				"rule": {
					"min": 0.13
				}
			},
			"room_0_final_retained_unburned_MJ": {
				"actual": 0.0587270013976862,
				"pass": true,
				"rule": {
					"max": 0.5
				}
			},
			"room_0_peak_hrr_kw": {
				"actual": 1616.96309038458,
				"pass": true,
				"rule": {
					"expected": 1616.96309,
					"tolerance": 250.0
				}
			},
			"room_0_peak_temp_upper_c": {
				"actual": 491.433823937424,
				"pass": true,
				"rule": {
					"expected": 491.433824,
					"tolerance": 50.0
				}
			},
			"time_room_0_o2_below_13pct_s": {
				"actual": 200.500000000005,
				"pass": true,
				"rule": {
					"expected": 200.5,
					"tolerance": 30.0
				}
			},
			"time_room_0_o2_below_18pct_s": {
				"actual": 131.249999999997,
				"pass": true,
				"rule": {
					"expected": 131.25,
					"tolerance": 25.0
				}
			}
		}
	},
	"case": "v2_sealed_room_o2_depletion",
	"duration_s": 600.0,
	"metrics": {
		"max_upper_radiative_loss_kw_global": 280.150906993971,
		"opening_event_0_time_s": 300.000000000002,
		"peak_co_ppm_global": 790.58065036801,
		"peak_co_upper_ppm_global": 60132.6071239454,
		"peak_hrr_kw_global": 1616.96309038458,
		"peak_temp_upper_c_global": 491.433823937424,
		"peak_temp_upper_raw_c_global": 491.433823937424,
		"room_0_final_burned_hrr_kw": 1538.27228819883,
		"room_0_final_co2_ppm": 9759.41722889594,
		"room_0_final_co_ppm": 101.116428241752,
		"room_0_final_co_upper_ppm": 58243.0626672492,
		"room_0_final_dominant_fuel_object_exposure_s": 75.0,
		"room_0_final_dominant_fuel_object_id": "salon_textiles",
		"room_0_final_dominant_fuel_object_remaining_MJ": 430.236625397229,
		"room_0_final_dominant_fuel_object_state": "flaming",
		"room_0_final_fed": 1.45841854227847,
		"room_0_final_fire_time_s": 324.433570862464,
		"room_0_final_flame_hrr_target_kw": 1546.14837544102,
		"room_0_final_fuel_objects_flaming_count": 5,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5550.20407668044,
		"room_0_final_hot_layer_m": 1.22337556570759,
		"room_0_final_hrr_kw": 1538.27228819883,
		"room_0_final_hrr_target_kw": 1546.20321290057,
		"room_0_final_layer_150c_m": 1.18432341413053,
		"room_0_final_o2": 0.164624882465904,
		"room_0_final_o2_hrr_factor": 0.488912079230187,
		"room_0_final_outside_open_path_factor": 1.0,
		"room_0_final_pool_release_hrr_target_kw": 0.0548374595436774,
		"room_0_final_pyrolysis_kw": 1546.14837544102,
		"room_0_final_remaining_fuel_MJ": 5550.20407457393,
		"room_0_final_retained_unburned_MJ": 0.0587270013976862,
		"room_0_final_smoke_kg": 0.101433075678101,
		"room_0_final_smoke_layer_m": 2.355781186852,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_9m_c": 28.9102772902423,
		"room_0_final_temp_at_1_8m_c": 223.695929100071,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 223.695929100071,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 205.798067104786,
		"room_0_final_ventilation_response_factor": 0.145909784331685,
		"room_0_final_visibility_m": 0.16317876616951,
		"room_0_max_fed": 1.45841854227847,
		"room_0_max_fuel_objects_flaming_count": 5,
		"room_0_max_fuel_objects_heating_count": 4,
		"room_0_max_fuel_objects_pyrolyzing_count": 4,
		"room_0_max_passive_fuel_flux_kw_m2": 8.8709584989042,
		"room_0_max_passive_fuel_surface_temp_c": 387.861887775098,
		"room_0_max_unburned_generation_kw": 34.0412036199707,
		"room_0_max_upper_radiative_loss_kw": 280.150906993971,
		"room_0_min_l150_m": 1.16986112802704,
		"room_0_min_visibility_m": 0.00299228672186307,
		"room_0_peak_burned_hrr_kw": 1616.96309038458,
		"room_0_peak_co2_ppm": 62614.3245932486,
		"room_0_peak_co_ppm": 790.58065036801,
		"room_0_peak_co_upper_ppm": 60132.6071239454,
		"room_0_peak_hrr_kw": 1616.96309038458,
		"room_0_peak_pyrolysis_kw": 1656.5165030086,
		"room_0_peak_temp_upper_c": 491.433823937424,
		"room_0_peak_temp_upper_raw_c": 491.433823937424,
		"smoke_deposited_total_kg": 0.0000274361066746604,
		"smoke_generated_total_kg": 14.3580034811991,
		"smoke_vented_total_kg": 13.2335288203869,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_flaming_s": 0.583333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_l150_below_1_8m_s": 156.0,
		"time_room_0_o2_below_13pct_s": 200.500000000005,
		"time_room_0_o2_below_18pct_s": 131.249999999997,
		"time_room_0_smoke_layer_2m_s": 30.4999999999998,
		"time_room_0_temp_1_8m_above_150c_s": 125.916666666664,
		"time_room_1_smoke_start_s": 194.750000000005,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 600.083333333327
}