{
	"baseline": {
		"all_pass": false,
		"checks": {
			"room_0_peak_hrr_kw": {
				"actual": 3425.0486204367,
				"pass": false,
				"rule": {
					"expected": 2437.317451,
					"tolerance": 100.0
				}
			},
			"room_1_max_fed": {
				"actual": 3471354503.90893,
				"pass": true,
				"rule": {
					"min": 1.0
				}
			},
			"room_1_peak_temp_upper_c": {
				"actual": 280.88883691293,
				"pass": true,
				"rule": {
					"min": 100.0
				}
			},
			"smoke_generated_total_kg": {
				"actual": 9.06182300223634,
				"pass": true,
				"rule": {
					"min": 2.0
				}
			},
			"time_room_1_co_upper_above_1200_s": {
				"actual": 135.166666666665,
				"pass": true,
				"rule": {
					"expected": 138.75,
					"tolerance": 25.0
				}
			},
			"time_room_1_fed_above_0_1_s": {
				"actual": 235.000000000009,
				"pass": true,
				"rule": {
					"expected": 233.583333,
					"tolerance": 30.0
				}
			},
			"time_room_1_fed_above_0_3_s": {
				"actual": 247.416666666677,
				"pass": true,
				"rule": {
					"expected": 245.666667,
					"tolerance": 35.0
				}
			},
			"time_room_1_smoke_start_s": {
				"actual": 46.5833333333336,
				"pass": true,
				"rule": {
					"expected": 46.583333,
					"tolerance": 15.0
				}
			}
		}
	},
	"case": "v3_hallway_fed_exposure",
	"comparison_contract_version": 1,
	"duration_s": 900.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"doorway_thermal_counterflow_enabled": 0.0,
		"fire_o2_mass_tracking_enabled": 0.0,
		"global_carbon_error_kg": 8.48972423301272,
		"global_carbon_error_kg_abs": 8.48972423301272,
		"global_carbon_postclamp_excess_kg": 8.48999253247721,
		"global_carbon_preclamp_excess_kg": 8.60250685421682,
		"global_carbon_transport_residual_kg": -0.000268299464496025,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 529.73039924903,
		"peak_co_ppm_global": 237222.287461374,
		"peak_co_upper_ppm_global": 102056.25405565,
		"peak_global_carbon_error_kg_abs": 8.48972423301283,
		"peak_global_carbon_transport_residual_kg_abs": 0.000268299464535104,
		"peak_hrr_kw_global": 3425.0486204367,
		"peak_temp_upper_c_global": 568.587086265053,
		"peak_temp_upper_raw_c_global": 568.587086265053,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 0.0,
		"room_0_final_c_balance_frac": 0.0,
		"room_0_final_co2_ppm": 123199.660381426,
		"room_0_final_co2_upper_ppm": 400.000949271617,
		"room_0_final_co_ppm": 26625.2279518265,
		"room_0_final_co_upper_ppm": 28705.3788683742,
		"room_0_final_dominant_fuel_object_exposure_s": 347.450643708077,
		"room_0_final_dominant_fuel_object_id": "salon_sofa",
		"room_0_final_dominant_fuel_object_remaining_MJ": 936.986868739635,
		"room_0_final_dominant_fuel_object_state": "heating",
		"room_0_final_fed": 257.175463634727,
		"room_0_final_fed_co": 44.0172190277127,
		"room_0_final_fed_hcn": 1.140441061444,
		"room_0_final_fed_heat": 47.694636353592,
		"room_0_final_fed_hypoxia": 164.323167191973,
		"room_0_final_fire_o2_min_ref": 0.0,
		"room_0_final_fire_o2_ref": 0.0323417094621323,
		"room_0_final_fire_time_s": 397.852508282093,
		"room_0_final_flame_hrr_target_kw": 0.0,
		"room_0_final_flow_interface_m": 2.04893007389172,
		"room_0_final_fuel_objects_flaming_count": 0,
		"room_0_final_fuel_objects_heating_count": 7,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5266.36561324711,
		"room_0_final_hot_layer_m": 2.04893007389172,
		"room_0_final_hrr_kw": 0.0,
		"room_0_final_hrr_target_kw": 0.0,
		"room_0_final_layer_150c_m": 2.39538403814411,
		"room_0_final_lower_zone_energy_kj": 17.2770001922633,
		"room_0_final_lower_zone_mass_kg": 49.1153860742975,
		"room_0_final_o2": 0.0293429138620857,
		"room_0_final_o2_hrr_factor": 0.000633824387537205,
		"room_0_final_o2_upper": 0.0319353558237493,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 0.0101148207140767,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 0.0,
		"room_0_final_pyrolysis_kw": 0.0,
		"room_0_final_remaining_fuel_MJ": 5266.36561114061,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.491147396338022,
		"room_0_final_smoke_layer_m": 2.04859006660739,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 20.3517635016882,
		"room_0_final_temp_at_0_5m_c": 20.3517635016882,
		"room_0_final_temp_at_0_9m_c": 20.3517635016882,
		"room_0_final_temp_at_1_0m_c": 20.3517635016882,
		"room_0_final_temp_at_1_1m_c": 20.3517635016882,
		"room_0_final_temp_at_1_5m_c": 20.3517635016882,
		"room_0_final_temp_at_1_8m_c": 20.3517635016882,
		"room_0_final_temp_at_2_2m_c": 20.7153946625416,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 20.7153946625416,
		"room_0_final_thermal_layer_m": 2.04893007389172,
		"room_0_final_two_zone_boundary_energy_kj": -36951.1120567216,
		"room_0_final_two_zone_boundary_mass_kg": 1120.70468414928,
		"room_0_final_two_zone_opening_lower_in_kg": 354.56042599491,
		"room_0_final_two_zone_opening_lower_out_kg": 104.170839021034,
		"room_0_final_two_zone_opening_upper_in_kg": 0.0,
		"room_0_final_two_zone_opening_upper_out_kg": 250.389586973876,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 0.0,
		"room_0_final_upper_zone_energy_kj": 6.01301125528264,
		"room_0_final_upper_zone_mass_kg": 8.40516650476593,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.00493439810551298,
		"room_0_final_visible_smoke_layer_m": 2.04859006660739,
		"room_0_final_wall_T_mid_c": 26.857541136154,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 23.2900114475459,
		"room_0_final_zone_total_mass_kg": 57.5205525790635,
		"room_0_max_ceiling_jet_temp_c": 254.480954206896,
		"room_0_max_fed": 257.175463634727,
		"room_0_max_fuel_objects_flaming_count": 7,
		"room_0_max_fuel_objects_heating_count": 7,
		"room_0_max_fuel_objects_pyrolyzing_count": 7,
		"room_0_max_overpressure_model_pa": 11.8215154640766,
		"room_0_max_overpressure_pa": 1664.95419049006,
		"room_0_max_passive_fuel_flux_kw_m2": 14.026482991112,
		"room_0_max_passive_fuel_surface_temp_c": 484.024473680539,
		"room_0_max_pressure_pa_therm": 1664.95419049006,
		"room_0_max_unburned_generation_kw": 0.0,
		"room_0_max_upper_radiative_loss_kw": 529.73039924903,
		"room_0_min_fire_o2_ref": 0.00255445019237625,
		"room_0_min_flow_interface_m": 0.359946602342834,
		"room_0_min_l150_m": 0.172563590294666,
		"room_0_min_lower_zone_mass_kg": 8.11406741031983,
		"room_0_min_o2_upper": 0.000063752468591828,
		"room_0_min_thermal_layer_m": 0.359946602342834,
		"room_0_min_visibility_m": 0.00493439810551298,
		"room_0_min_visible_smoke_layer_m": 0.339062813626257,
		"room_0_peak_burned_hrr_kw": 3425.0486204367,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 123199.660381426,
		"room_0_peak_co2_upper_ppm": 88732.6262473726,
		"room_0_peak_co_ppm": 26625.2279518265,
		"room_0_peak_co_upper_ppm": 102056.25405565,
		"room_0_peak_hcn_ppm": 151.4889077762,
		"room_0_peak_hcn_upper_ppm": 632.746540381963,
		"room_0_peak_hrr_kw": 3425.0486204367,
		"room_0_peak_pyrolysis_kw": 3430.83235013528,
		"room_0_peak_temp_upper_c": 568.587086265053,
		"room_0_peak_temp_upper_raw_c": 568.587086265053,
		"room_0_peak_upper_zone_mass_kg": 19.0024880227763,
		"room_0_peak_zone_total_energy_kj": 8936.25027460961,
		"room_1_final_bud_cum_e_fire_kj": 0.0,
		"room_1_final_bud_cum_q_residual_kj": 0.0,
		"room_1_final_bud_cum_residual_frac": 0.0,
		"room_1_final_bud_e_fire_kj": 0.0,
		"room_1_final_bud_q_residual_kj": 0.0,
		"room_1_final_bud_residual_frac": 0.0,
		"room_1_final_burned_hrr_kw": 0.0,
		"room_1_final_c_balance_frac": 0.0,
		"room_1_final_co2_ppm": 332660.941504937,
		"room_1_final_co2_upper_ppm": 400.000064803104,
		"room_1_final_co_ppm": 71764.7106682642,
		"room_1_final_co_upper_ppm": 0.0,
		"room_1_final_dominant_fuel_object_exposure_s": 279.654066815577,
		"room_1_final_dominant_fuel_object_id": "pasillo_alfombra",
		"room_1_final_dominant_fuel_object_remaining_MJ": 260.0,
		"room_1_final_dominant_fuel_object_state": "cold",
		"room_1_final_fed": 3471354503.90893,
		"room_1_final_fed_co": 3386701559.01316,
		"room_1_final_fed_hcn": 84652927.9687743,
		"room_1_final_fed_heat": 0.945865292816134,
		"room_1_final_fed_hypoxia": 15.9811260379051,
		"room_1_final_fire_o2_min_ref": 0.0,
		"room_1_final_fire_o2_ref": 0.0513888122677147,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_flame_hrr_target_kw": 0.0,
		"room_1_final_flow_interface_m": 2.4,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 0,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 2.4,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.39999990421907,
		"room_1_final_lower_zone_energy_kj": 6.76992803002849,
		"room_1_final_lower_zone_mass_kg": 30.2169062663141,
		"room_1_final_o2": 0.039284902389738,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_o2_upper": 0.0507026331960919,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_overpressure_model_pa": 0.00000000000000000000000000004658,
		"room_1_final_pool_release_hrr_target_kw": 0.0,
		"room_1_final_pressure_pa_therm": 0.0,
		"room_1_final_pyrolysis_kw": 0.0,
		"room_1_final_remaining_fuel_MJ": 800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.69361476446401,
		"room_1_final_smoke_layer_m": 2.03170345101197,
		"room_1_final_smolder_hrr_target_kw": 0.0,
		"room_1_final_temp_at_0_1m_c": 20.2240443800025,
		"room_1_final_temp_at_0_5m_c": 20.2240443800025,
		"room_1_final_temp_at_0_9m_c": 20.2240443800025,
		"room_1_final_temp_at_1_0m_c": 20.2240443800025,
		"room_1_final_temp_at_1_1m_c": 20.2240443800025,
		"room_1_final_temp_at_1_5m_c": 20.2240443800025,
		"room_1_final_temp_at_1_8m_c": 20.2240443800025,
		"room_1_final_temp_at_2_2m_c": 20.2240443800025,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 20.2240443800025,
		"room_1_final_thermal_layer_m": 2.4,
		"room_1_final_two_zone_boundary_energy_kj": -29940.5155051348,
		"room_1_final_two_zone_boundary_mass_kg": -446.189453741211,
		"room_1_final_two_zone_opening_lower_in_kg": 868.024190044448,
		"room_1_final_two_zone_opening_lower_out_kg": 807.760835817228,
		"room_1_final_two_zone_opening_upper_in_kg": 252.822031350389,
		"room_1_final_two_zone_opening_upper_out_kg": 267.421598412324,
		"room_1_final_unburned_generation_kw": 0.0,
		"room_1_final_upper_radiative_loss_kw": 0.0,
		"room_1_final_upper_zone_energy_kj": 0.0,
		"room_1_final_upper_zone_mass_kg": 0.0,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_final_visibility_m": 0.00192251891579485,
		"room_1_final_visible_smoke_layer_m": 2.03170345101197,
		"room_1_final_wall_T_mid_c": 22.2992157969879,
		"room_1_final_wall_T_outer_c": 20.0,
		"room_1_final_wall_k_kw_m_k": -1.0,
		"room_1_final_wall_thickness_m": -1.0,
		"room_1_final_zone_total_energy_kj": 6.76992803002849,
		"room_1_final_zone_total_mass_kg": 30.2169062663141,
		"room_1_max_ceiling_jet_temp_c": 280.88883691293,
		"room_1_max_fed": 3471354503.90893,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 4,
		"room_1_max_fuel_objects_pyrolyzing_count": 1,
		"room_1_max_overpressure_model_pa": 4.1044229305281,
		"room_1_max_overpressure_pa": 4.1044229305281,
		"room_1_max_passive_fuel_flux_kw_m2": 8.46491455704797,
		"room_1_max_passive_fuel_surface_temp_c": 173.268456722356,
		"room_1_max_pressure_pa_therm": 0.0,
		"room_1_max_unburned_generation_kw": 0.0,
		"room_1_max_upper_radiative_loss_kw": 20.1662144790887,
		"room_1_min_fire_o2_ref": 0.0342541545971856,
		"room_1_min_flow_interface_m": 1.00234905149046,
		"room_1_min_l150_m": 1.15481946341454,
		"room_1_min_lower_zone_mass_kg": 12.3311794783178,
		"room_1_min_o2_upper": 0.0355138078027665,
		"room_1_min_thermal_layer_m": 1.00234905149046,
		"room_1_min_visibility_m": 0.00179817166350533,
		"room_1_min_visible_smoke_layer_m": 0.988355089468989,
		"room_1_peak_burned_hrr_kw": 0.0,
		"room_1_peak_c_balance_frac": 0.0,
		"room_1_peak_co2_ppm": 1099281.68679518,
		"room_1_peak_co2_upper_ppm": 5244.14237884708,
		"room_1_peak_co_ppm": 237222.287461374,
		"room_1_peak_co_upper_ppm": 25537.6137144428,
		"room_1_peak_hcn_ppm": 1347.93658859868,
		"room_1_peak_hcn_upper_ppm": 125.410749844238,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_pyrolysis_kw": 0.0,
		"room_1_peak_temp_upper_c": 280.88883691293,
		"room_1_peak_temp_upper_raw_c": 280.88883691293,
		"room_1_peak_upper_zone_mass_kg": 13.0961208076541,
		"room_1_peak_zone_total_energy_kj": 1762.11645602061,
		"smoke_deposited_total_kg": 0.183073534212889,
		"smoke_generated_total_kg": 9.06182300223634,
		"smoke_vented_total_kg": 6.11850585417237,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_autoignite_ready_s": 647.666666666682,
		"time_room_0_fuel_flaming_s": 0.583333333333333,
		"time_room_0_fuel_pyrolysis_s": 61.7500000000007,
		"time_room_0_l150_below_0_5m_s": 288.333333333338,
		"time_room_0_l150_below_1_8m_s": 152.0,
		"time_room_0_smoke_layer_2m_s": 35.4999999999999,
		"time_room_0_temp_1_8m_above_150c_s": 147.166666666666,
		"time_room_1_co_upper_above_1200_s": 135.166666666665,
		"time_room_1_fed_above_0_1_s": 235.000000000009,
		"time_room_1_fed_above_0_3_s": 247.416666666677,
		"time_room_1_fuel_pyrolysis_s": 284.666666666672,
		"time_room_1_smoke_start_s": 46.5833333333336,
		"time_to_extinction_s": 647.666666666682,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 900.00000000013,
	"two_zone_v1_profile": true
}