{
  "baseline": {
    "all_pass": true,
    "checks": {
      "room_0_peak_co_upper_ppm": {
        "actual": 1706.48853793048,
        "pass": true,
        "rule": {
          "min": 1600.0
        }
      },
      "room_0_peak_hrr_kw": {
        "actual": 1746.19148060956,
        "pass": true,
        "rule": {
          "min": 1000.0
        }
      },
      "suppression_water_applied_l": {
        "actual": 95.0000000000001,
        "pass": true,
        "rule": {
          "min": 80.0
        }
      },
      "time_room_0_hrr_above_100_post_window_s": {
        "actual": 300.000000000002,
        "pass": true,
        "rule": {
          "min": 150.0
        }
      }
    }
  },
  "case": "v8_suppression_reburn",
  "duration_s": 600.0,
  "metrics": {
    "conservation_max_violation_frac": -1.0,
    "max_upper_radiative_loss_kw_global": 497.938078349892,
    "opening_event_0_time_s": 300.000000000002,
    "peak_co_ppm_global": 1616.93863241975,
    "peak_co_upper_ppm_global": 15731.6203896516,
    "peak_hrr_kw_global": 1746.19148060956,
    "peak_temp_upper_c_global": 628.468665764261,
    "peak_temp_upper_raw_c_global": 628.468665764261,
    "room_0_final_bud_cum_e_fire_kj": 0.0,
    "room_0_final_bud_cum_q_residual_kj": 0.0,
    "room_0_final_bud_cum_residual_frac": 0.0,
    "room_0_final_bud_e_fire_kj": 0.0,
    "room_0_final_bud_q_residual_kj": 0.0,
    "room_0_final_bud_residual_frac": 0.0,
    "room_0_final_burned_hrr_kw": 1611.99643922468,
    "room_0_final_c_balance_frac": 0.796766089574694,
    "room_0_final_co2_ppm": 6144.57196569018,
    "room_0_final_co_ppm": 312.999327595325,
    "room_0_final_co_upper_ppm": 1440.07893267383,
    "room_0_final_dominant_fuel_object_exposure_s": 75.0,
    "room_0_final_dominant_fuel_object_id": "salon_alfombra",
    "room_0_final_dominant_fuel_object_remaining_MJ": 444.301510037759,
    "room_0_final_dominant_fuel_object_state": "flaming",
    "room_0_final_fed": 0.169062096315506,
    "room_0_final_fire_time_s": 317.236391793014,
    "room_0_final_flame_hrr_target_kw": 1598.3334393272,
    "room_0_final_fuel_objects_flaming_count": 7,
    "room_0_final_fuel_objects_heating_count": 0,
    "room_0_final_fuel_objects_pyrolyzing_count": 0,
    "room_0_final_fuel_objects_remaining_MJ": 5513.42185046344,
    "room_0_final_hot_layer_m": 1.19550973632302,
    "room_0_final_hrr_kw": 1611.99643922468,
    "room_0_final_hrr_target_kw": 1598.3334393272,
    "room_0_final_layer_150c_m": 0.222154373152891,
    "room_0_final_o2": 0.151784948302814,
    "room_0_final_o2_hrr_factor": 0.477875605096421,
    "room_0_final_outside_open_path_factor": 1.0,
    "room_0_final_pool_release_hrr_target_kw": 0.0,
    "room_0_final_pyrolysis_kw": 1598.3334393272,
    "room_0_final_remaining_fuel_MJ": 5513.42184835696,
    "room_0_final_retained_unburned_MJ": 0.0,
    "room_0_final_smoke_kg": 0.084319376195515,
    "room_0_final_smoke_layer_m": 2.05028251198364,
    "room_0_final_smolder_hrr_target_kw": 0.0,
    "room_0_final_temp_at_0_1m_c": 78.6984771637807,
    "room_0_final_temp_at_0_5m_c": 188.419042295923,
    "room_0_final_temp_at_0_9m_c": 188.419042295923,
    "room_0_final_temp_at_1_0m_c": 196.221789168422,
    "room_0_final_temp_at_1_1m_c": 247.300057807141,
    "room_0_final_temp_at_1_5m_c": 403.750512708772,
    "room_0_final_temp_at_1_8m_c": 403.750512708772,
    "room_0_final_temp_at_2_2m_c": 403.750512708772,
    "room_0_final_temp_upper_clamp_count": 0,
    "room_0_final_temp_upper_clamp_time_s": 0.0,
    "room_0_final_temp_upper_clamped": false,
    "room_0_final_temp_upper_raw_c": 403.750512708772,
    "room_0_final_unburned_generation_kw": 0.0,
    "room_0_final_upper_radiative_loss_kw": 207.066187628583,
    "room_0_final_ventilation_response_factor": 0.399999999885745,
    "room_0_final_visibility_m": 0.0286036834445738,
    "room_0_final_wall_T_mid_c": 20.0,
    "room_0_final_wall_T_outer_c": 20.0,
    "room_0_final_wall_k_kw_m_k": -1.0,
    "room_0_final_wall_thickness_m": -1.0,
    "room_0_max_fed": 0.169062096315506,
    "room_0_max_fuel_objects_flaming_count": 7,
    "room_0_max_fuel_objects_heating_count": 6,
    "room_0_max_fuel_objects_pyrolyzing_count": 3,
    "room_0_max_passive_fuel_flux_kw_m2": 22.6210172900617,
    "room_0_max_passive_fuel_surface_temp_c": 395.250925398444,
    "room_0_max_unburned_generation_kw": 0.0,
    "room_0_max_upper_radiative_loss_kw": 497.938078349892,
    "room_0_min_l150_m": 0.222154373152891,
    "room_0_min_visibility_m": 0.00545934342178627,
    "room_0_peak_burned_hrr_kw": 1746.19148060956,
    "room_0_peak_c_balance_frac": 0.82944759828257,
    "room_0_peak_co2_ppm": 9369.34498831483,
    "room_0_peak_co_ppm": 385.798060657589,
    "room_0_peak_co_upper_ppm": 1706.48853793048,
    "room_0_peak_hrr_kw": 1746.19148060956,
    "room_0_peak_pyrolysis_kw": 1765.69250831686,
    "room_0_peak_temp_upper_c": 628.468665764261,
    "room_0_peak_temp_upper_raw_c": 628.468665764261,
    "room_1_final_bud_cum_e_fire_kj": 0.0,
    "room_1_final_bud_cum_q_residual_kj": 0.0,
    "room_1_final_bud_cum_residual_frac": 0.0,
    "room_1_final_bud_e_fire_kj": 0.0,
    "room_1_final_bud_q_residual_kj": 0.0,
    "room_1_final_bud_residual_frac": 0.0,
    "room_1_final_burned_hrr_kw": 0.0,
    "room_1_final_c_balance_frac": 0.0,
    "room_1_final_co2_ppm": 46239.0798915135,
    "room_1_final_co_ppm": 1515.21984696625,
    "room_1_final_co_upper_ppm": 14743.6150594288,
    "room_1_final_dominant_fuel_object_exposure_s": 116.067150220923,
    "room_1_final_dominant_fuel_object_id": "pasillo_alfombra",
    "room_1_final_dominant_fuel_object_remaining_MJ": 260.0,
    "room_1_final_dominant_fuel_object_state": "heating",
    "room_1_final_fed": 0.180235255518966,
    "room_1_final_fire_time_s": 0.0,
    "room_1_final_flame_hrr_target_kw": 0.0,
    "room_1_final_fuel_objects_flaming_count": 0,
    "room_1_final_fuel_objects_heating_count": 4,
    "room_1_final_fuel_objects_pyrolyzing_count": 0,
    "room_1_final_fuel_objects_remaining_MJ": 800.0,
    "room_1_final_hot_layer_m": 1.98049702524867,
    "room_1_final_hrr_kw": 0.0,
    "room_1_final_hrr_target_kw": 0.0,
    "room_1_final_layer_150c_m": 1.93859726423662,
    "room_1_final_o2": 0.158241230882942,
    "room_1_final_o2_hrr_factor": 1.0,
    "room_1_final_outside_open_path_factor": 0.675,
    "room_1_final_pool_release_hrr_target_kw": 0.0,
    "room_1_final_pyrolysis_kw": 0.0,
    "room_1_final_remaining_fuel_MJ": 800.0,
    "room_1_final_retained_unburned_MJ": 0.0,
    "room_1_final_smoke_kg": 0.0804040555309675,
    "room_1_final_smoke_layer_m": 1.99349622622952,
    "room_1_final_smolder_hrr_target_kw": 0.0,
    "room_1_final_temp_at_0_1m_c": 49.8180572821886,
    "room_1_final_temp_at_0_5m_c": 124.36320048766,
    "room_1_final_temp_at_0_9m_c": 124.36320048766,
    "room_1_final_temp_at_1_0m_c": 124.36320048766,
    "room_1_final_temp_at_1_1m_c": 124.36320048766,
    "room_1_final_temp_at_1_5m_c": 124.36320048766,
    "room_1_final_temp_at_1_8m_c": 124.36320048766,
    "room_1_final_temp_at_2_2m_c": 225.438244570631,
    "room_1_final_temp_upper_clamp_count": 0,
    "room_1_final_temp_upper_clamp_time_s": 0.0,
    "room_1_final_temp_upper_clamped": false,
    "room_1_final_temp_upper_raw_c": 225.438244570631,
    "room_1_final_unburned_generation_kw": 0.0,
    "room_1_final_upper_radiative_loss_kw": 6.45485961048874,
    "room_1_final_ventilation_response_factor": 0.0,
    "room_1_final_visibility_m": 0.0183053454052755,
    "room_1_final_wall_T_mid_c": 20.0,
    "room_1_final_wall_T_outer_c": 20.0,
    "room_1_final_wall_k_kw_m_k": -1.0,
    "room_1_final_wall_thickness_m": -1.0,
    "room_1_max_fed": 0.180235255518966,
    "room_1_max_fuel_objects_flaming_count": 0,
    "room_1_max_fuel_objects_heating_count": 4,
    "room_1_max_fuel_objects_pyrolyzing_count": 0,
    "room_1_max_passive_fuel_flux_kw_m2": 7.67330571745122,
    "room_1_max_passive_fuel_surface_temp_c": 123.811356293011,
    "room_1_max_unburned_generation_kw": 0.0,
    "room_1_max_upper_radiative_loss_kw": 12.1884651857554,
    "room_1_min_l150_m": 1.81148120758161,
    "room_1_min_visibility_m": 0.00417823888631819,
    "room_1_peak_burned_hrr_kw": 0.0,
    "room_1_peak_c_balance_frac": 0.0,
    "room_1_peak_co2_ppm": 52000.9549668881,
    "room_1_peak_co_ppm": 1616.93863241975,
    "room_1_peak_co_upper_ppm": 15731.6203896516,
    "room_1_peak_hrr_kw": 0.0,
    "room_1_peak_pyrolysis_kw": 0.0,
    "room_1_peak_temp_upper_c": 258.521359718154,
    "room_1_peak_temp_upper_raw_c": 258.521359718154,
    "smoke_deposited_total_kg": 0.0023436878957902,
    "smoke_generated_total_kg": 15.5377897750188,
    "smoke_vented_total_kg": 14.6092616963961,
    "suppression_cooling_total_kj": 90249.9999999999,
    "suppression_event_0_time_s": 150.083333333333,
    "suppression_water_applied_l": 95.0000000000001,
    "time_room_0_fuel_flaming_s": 0.583333333333333,
    "time_room_0_fuel_pyrolysis_s": 61.7500000000007,
    "time_room_0_hrr_above_100_post_window_s": 300.000000000002,
    "time_room_0_l150_below_0_5m_s": 495.166666666624,
    "time_room_0_l150_below_1_8m_s": 108.833333333332,
    "time_room_0_smoke_layer_2m_s": 29.9166666666665,
    "time_room_0_temp_1_8m_above_150c_s": 101.916666666665,
    "time_room_1_smoke_start_s": 45.7500000000002,
    "watched_temp_upper_clamp_count": 0,
    "watched_temp_upper_clamp_time_s": 0.0
  },
  "sim_time_s": 600.083333333327
}