{
	"baseline": {
		"all_pass": true,
		"checks": {
			"peak_co_ppm_global": {
				"actual": 144623.714407058,
				"pass": true,
				"rule": {
					"_note": "CO en sala de fuego por encima del umbral LC50/30min (~2300ppm) confirmado",
					"min": 1500.0
				}
			},
			"room_0_peak_c_balance_frac": {
				"actual": 1.0,
				"pass": true,
				"rule": {
					"_note": "PHY-C1: balance elemental de carbono (CO+CO2+HCN) vs C disponible en combustible. Siempre ≤1.0 post-clamp (SF-AUD-032). HCN yield PU incluido en balance. max=1.05 tolerancia diagnostica.",
					"max": 1.05
				}
			},
			"room_0_peak_hcn_upper_ppm": {
				"actual": 2671.32039790312,
				"pass": true,
				"rule": {
					"_note": "PHY-C2: HCN en capa superior sala fuego (PU sofa, yield ~0.000154 kg/MJ). Min=500 ppm = bound Purser conservador (actual ~2008 ppm). Fuente: AUDITORIA_CALIBRACION_FED_HCN_2026-05-27.md.",
					"min": 500.0
				}
			},
			"room_0_peak_hrr_kw": {
				"actual": 3245.36421718551,
				"pass": true,
				"rule": {
					"_note": "Casa conectada con puerta interior abierta — fuego libre hasta flashover. Check primario es victim_v0_final_fed.",
					"min": 2000.0
				}
			},
			"smoke_generated_total_kg": {
				"actual": 27.1020490922765,
				"pass": true,
				"rule": {
					"min": 5.0
				}
			},
			"victim_v0_final_fed": {
				"actual": 1.0279442105784,
				"pass": true,
				"rule": {
					"_note": "Victima 0.9m sala fuego PU: FED ~0.98 a los 800s; confirma acumulacion FED via compute_fed_delta_for_height",
					"min": 0.7
				}
			}
		}
	},
	"case": "victim_fed_incapacitation",
	"comparison_contract_version": 1,
	"duration_s": 800.0,
	"engine_mode": "two-zone",
	"fire_o2_mode": "legacy",
	"fire_o2_mode_requested": "legacy",
	"metrics": {
		"conservation_max_violation_frac": -1.0,
		"global_carbon_error_kg": 24.0982402680969,
		"global_carbon_error_kg_abs": 24.0982402680969,
		"global_carbon_postclamp_excess_kg": 24.0983210495965,
		"global_carbon_preclamp_excess_kg": 24.3774790447774,
		"global_carbon_transport_residual_kg": -0.0000807814996477418,
		"hvac_on": 0.0,
		"max_upper_radiative_loss_kw_global": 799.67277008189,
		"peak_co_ppm_global": 144623.714407058,
		"peak_co_upper_ppm_global": 92195.5529934573,
		"peak_global_carbon_error_kg_abs": 24.0982402680969,
		"peak_global_carbon_transport_residual_kg_abs": 0.0000807814998857737,
		"peak_hrr_kw_global": 3245.36421718551,
		"peak_temp_upper_c_global": 631.604492251241,
		"peak_temp_upper_raw_c_global": 631.604492251241,
		"phase3_pressure_canonical_enabled": 0.0,
		"room_0_final_bud_cum_e_fire_kj": 0.0,
		"room_0_final_bud_cum_q_residual_kj": 0.0,
		"room_0_final_bud_cum_residual_frac": 0.0,
		"room_0_final_bud_e_fire_kj": 0.0,
		"room_0_final_bud_q_residual_kj": 0.0,
		"room_0_final_bud_residual_frac": 0.0,
		"room_0_final_burned_hrr_kw": 0.0,
		"room_0_final_c_balance_frac": 0.0,
		"room_0_final_co2_ppm": 66773.8701708329,
		"room_0_final_co2_upper_ppm": 402.869574703214,
		"room_0_final_co_ppm": 16507.6533145881,
		"room_0_final_co_upper_ppm": 61040.1400317294,
		"room_0_final_dominant_fuel_object_exposure_s": 263.546173787227,
		"room_0_final_dominant_fuel_object_id": "pu_sofa",
		"room_0_final_dominant_fuel_object_remaining_MJ": 1646.41213817195,
		"room_0_final_dominant_fuel_object_state": "heating",
		"room_0_final_fed": 254.388857675786,
		"room_0_final_fed_co": 21.9064181893124,
		"room_0_final_fed_hcn": 3.35257911807598,
		"room_0_final_fed_heat": 38.5999387379537,
		"room_0_final_fed_hypoxia": 190.529921630443,
		"room_0_final_fire_o2_min_ref": 0.0,
		"room_0_final_fire_o2_ref": 0.0238847499907399,
		"room_0_final_fire_time_s": 315.025412521391,
		"room_0_final_flame_hrr_target_kw": 0.0,
		"room_0_final_flow_interface_m": 2.02192500470972,
		"room_0_final_fuel_objects_flaming_count": 0,
		"room_0_final_fuel_objects_heating_count": 2,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 3308.77741042764,
		"room_0_final_hot_layer_m": 2.02192500470972,
		"room_0_final_hrr_kw": 0.0,
		"room_0_final_hrr_target_kw": 0.0,
		"room_0_final_layer_150c_m": 2.37547742917593,
		"room_0_final_lower_zone_energy_kj": 39.1626307192204,
		"room_0_final_lower_zone_mass_kg": 48.3926076493826,
		"room_0_final_o2": 0.02292374385355,
		"room_0_final_o2_hrr_factor": 0.00398616569150753,
		"room_0_final_o2_upper": 0.0234921769087766,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_overpressure_model_pa": 0.0180593855063419,
		"room_0_final_pool_release_hrr_target_kw": 0.0,
		"room_0_final_pressure_pa_therm": 1512755.77489829,
		"room_0_final_pyrolysis_kw": 0.0,
		"room_0_final_remaining_fuel_MJ": 5508.92836809188,
		"room_0_final_retained_unburned_MJ": 0.15096013937501,
		"room_0_final_smoke_kg": 2.83612262605052,
		"room_0_final_smoke_layer_m": 1.61082784973353,
		"room_0_final_smolder_hrr_target_kw": 0.0,
		"room_0_final_temp_at_0_1m_c": 20.8092688660831,
		"room_0_final_temp_at_0_5m_c": 20.8092688660831,
		"room_0_final_temp_at_0_9m_c": 20.8092688660831,
		"room_0_final_temp_at_1_0m_c": 20.8092688660831,
		"room_0_final_temp_at_1_1m_c": 20.8092688660831,
		"room_0_final_temp_at_1_5m_c": 20.8092688660831,
		"room_0_final_temp_at_1_8m_c": 20.8092688660831,
		"room_0_final_temp_at_2_2m_c": 21.1693307684167,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 21.1693307684167,
		"room_0_final_thermal_layer_m": 2.02192500470972,
		"room_0_final_two_zone_boundary_energy_kj": -43590.5502249089,
		"room_0_final_two_zone_boundary_mass_kg": 895.569536109363,
		"room_0_final_two_zone_opening_lower_in_kg": 394.35540005888,
		"room_0_final_two_zone_opening_lower_out_kg": 118.035130954515,
		"room_0_final_two_zone_opening_upper_in_kg": 4.35379839491181,
		"room_0_final_two_zone_opening_upper_out_kg": 306.158026043085,
		"room_0_final_unburned_generation_kw": 0.0,
		"room_0_final_upper_radiative_loss_kw": 0.0,
		"room_0_final_upper_zone_energy_kj": 10.568118775665,
		"room_0_final_upper_zone_mass_kg": 9.03774967794171,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_final_visibility_m": 0.00191901665448824,
		"room_0_final_visible_smoke_layer_m": 1.61082784973353,
		"room_0_final_wall_T_mid_c": 27.152995056748,
		"room_0_final_wall_T_outer_c": 20.0,
		"room_0_final_wall_k_kw_m_k": -1.0,
		"room_0_final_wall_thickness_m": -1.0,
		"room_0_final_zone_total_energy_kj": 49.7307494948854,
		"room_0_final_zone_total_mass_kg": 57.4303573273243,
		"room_0_max_ceiling_jet_temp_c": 246.20665328176,
		"room_0_max_fed": 254.388857675786,
		"room_0_max_fuel_objects_flaming_count": 2,
		"room_0_max_fuel_objects_heating_count": 2,
		"room_0_max_fuel_objects_pyrolyzing_count": 2,
		"room_0_max_overpressure_model_pa": 13.3601259850808,
		"room_0_max_overpressure_pa": 2280372.14136115,
		"room_0_max_passive_fuel_flux_kw_m2": 22.8687979756781,
		"room_0_max_passive_fuel_surface_temp_c": 477.935123675512,
		"room_0_max_pressure_pa_therm": 2280372.14136115,
		"room_0_max_unburned_generation_kw": 71.9627900717551,
		"room_0_max_upper_radiative_loss_kw": 799.67277008189,
		"room_0_min_fire_o2_ref": 0.00103050161596196,
		"room_0_min_flow_interface_m": 0.0,
		"room_0_min_l150_m": 0.210447820176615,
		"room_0_min_lower_zone_mass_kg": 0.0,
		"room_0_min_o2_upper": 0.0000461786323925682,
		"room_0_min_thermal_layer_m": 0.0,
		"room_0_min_visibility_m": 0.00191889582335908,
		"room_0_min_visible_smoke_layer_m": 0.0016184966527493,
		"room_0_peak_burned_hrr_kw": 3245.36421718551,
		"room_0_peak_c_balance_frac": 1.0,
		"room_0_peak_co2_ppm": 66773.8701708329,
		"room_0_peak_co2_upper_ppm": 91733.4100210839,
		"room_0_peak_co_ppm": 16507.6533145881,
		"room_0_peak_co_upper_ppm": 70461.7350337121,
		"room_0_peak_hcn_ppm": 634.652956610526,
		"room_0_peak_hcn_upper_ppm": 2671.32039790312,
		"room_0_peak_hrr_kw": 3245.36421718551,
		"room_0_peak_pyrolysis_kw": 3443.6723243898,
		"room_0_peak_temp_upper_c": 631.604492251241,
		"room_0_peak_temp_upper_raw_c": 631.604492251241,
		"room_0_peak_upper_zone_mass_kg": 34.0329983543389,
		"room_0_peak_zone_total_energy_kj": 9217.35130847718,
		"smoke_deposited_total_kg": 0.621006291242783,
		"smoke_generated_total_kg": 27.1020490922765,
		"smoke_vented_total_kg": 7.50413433259998,
		"suppression_cooling_total_kj": 0.0,
		"suppression_water_applied_l": 0.0,
		"time_room_0_fuel_autoignite_ready_s": 649.166666666682,
		"time_room_0_fuel_flaming_s": 0.583333333333333,
		"time_room_0_fuel_pyrolysis_s": 62.6666666666674,
		"time_room_0_l150_below_0_5m_s": 242.50000000001,
		"time_room_0_l150_below_1_8m_s": 141.499999999999,
		"time_room_0_smoke_layer_2m_s": 29.7499999999998,
		"time_room_0_temp_1_8m_above_150c_s": 137.416666666665,
		"time_room_1_fuel_pyrolysis_s": 171.750000000002,
		"time_room_1_smoke_start_s": 42.9166666666668,
		"time_to_extinction_s": 649.166666666682,
		"time_victim_v0_incapacitated_s": 206.666666666673,
		"two_zone_opening_flow_enabled": 1.0,
		"two_zone_solver_enabled": 1.0,
		"victim_v0_final_fed": 1.0279442105784,
		"victim_v0_incapacitated": 1.0,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 800.000000000084,
	"two_zone_v1_profile": true
}