{
	"baseline": {

	},
	"case": "window_matrix_dormitorios_crossvent",
	"duration_s": 900.0,
	"metrics": {
		"max_upper_radiative_loss_kw_global": 3230.30151935663,
		"opening_event_0_time_s": 180.000000000003,
		"opening_event_1_time_s": 300.000000000002,
		"opening_event_2_time_s": 480.083333333294,
		"opening_event_3_time_s": 620.000000000003,
		"opening_event_4_time_s": 700.000000000039,
		"peak_co_ppm_global": 290.016657457568,
		"peak_co_upper_ppm_global": 33097.613680881,
		"peak_hrr_kw_global": 1355.3444996143,
		"peak_temp_upper_c_global": 891.76357056682,
		"peak_temp_upper_raw_c_global": 891.76357056682,
		"room_0_final_co2_ppm": 2482.97287526251,
		"room_0_final_co_ppm": 60.7216406816873,
		"room_0_final_co_upper_ppm": 0.0,
		"room_0_final_dominant_fuel_object_exposure_s": 0.0,
		"room_0_final_dominant_fuel_object_id": "salon_sofa",
		"room_0_final_dominant_fuel_object_remaining_MJ": 700.0,
		"room_0_final_dominant_fuel_object_state": "cold",
		"room_0_final_fed": 0.0369776820562616,
		"room_0_final_fire_time_s": 0.0,
		"room_0_final_fuel_objects_flaming_count": 0,
		"room_0_final_fuel_objects_heating_count": 0,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 6000.0,
		"room_0_final_hot_layer_m": 2.4,
		"room_0_final_hrr_kw": 0.0,
		"room_0_final_hrr_target_kw": 0.0,
		"room_0_final_layer_150c_m": 2.4,
		"room_0_final_o2": 0.175352905714039,
		"room_0_final_o2_hrr_factor": 1.0,
		"room_0_final_outside_open_path_factor": 0.5,
		"room_0_final_remaining_fuel_MJ": 6000.0,
		"room_0_final_retained_unburned_MJ": 0.0,
		"room_0_final_smoke_kg": 0.398676650984833,
		"room_0_final_smoke_layer_m": 2.28905186797273,
		"room_0_final_temp_at_0_9m_c": 20.2619123196819,
		"room_0_final_temp_at_1_8m_c": 20.2619123196819,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 20.2619123196819,
		"room_0_final_upper_radiative_loss_kw": 0.0,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_max_fed": 0.0369776820562616,
		"room_0_max_fuel_objects_flaming_count": 0,
		"room_0_max_fuel_objects_heating_count": 0,
		"room_0_max_fuel_objects_pyrolyzing_count": 0,
		"room_0_max_passive_fuel_flux_kw_m2": 0.00679463761825974,
		"room_0_max_passive_fuel_surface_temp_c": 20.4169223969271,
		"room_0_max_upper_radiative_loss_kw": 0.0,
		"room_0_min_l150_m": 2.4,
		"room_0_peak_co2_ppm": 6693.57777439128,
		"room_0_peak_co_ppm": 65.654699993682,
		"room_0_peak_co_upper_ppm": 253.651070871682,
		"room_0_peak_hrr_kw": 0.0,
		"room_0_peak_temp_upper_c": 25.7250978722174,
		"room_0_peak_temp_upper_raw_c": 25.7250978722174,
		"room_1_final_co2_ppm": 8396.53846171435,
		"room_1_final_co_ppm": 171.508779857985,
		"room_1_final_co_upper_ppm": 513.351730864213,
		"room_1_final_dominant_fuel_object_exposure_s": 1044.78972760809,
		"room_1_final_dominant_fuel_object_id": "pasillo_textiles",
		"room_1_final_dominant_fuel_object_remaining_MJ": 200.0,
		"room_1_final_dominant_fuel_object_state": "heating",
		"room_1_final_fed": 0.109255852564731,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 3,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 1.50659568003771,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.39989187496339,
		"room_1_final_o2": 0.154923367449199,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_outside_open_path_factor": 0.3375,
		"room_1_final_remaining_fuel_MJ": 800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.532521284288784,
		"room_1_final_smoke_layer_m": 2.0651177818752,
		"room_1_final_temp_at_0_9m_c": 45.6948744635815,
		"room_1_final_temp_at_1_8m_c": 46.2834318966696,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 49.8147764951981,
		"room_1_final_upper_radiative_loss_kw": 0.0,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_max_fed": 0.109255852564731,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 3,
		"room_1_max_fuel_objects_pyrolyzing_count": 3,
		"room_1_max_passive_fuel_flux_kw_m2": 22.9153507909023,
		"room_1_max_passive_fuel_surface_temp_c": 504.586942462604,
		"room_1_max_upper_radiative_loss_kw": 0.0,
		"room_1_min_l150_m": 0.232938953025895,
		"room_1_peak_co2_ppm": 15028.0520306206,
		"room_1_peak_co_ppm": 290.016657457568,
		"room_1_peak_co_upper_ppm": 33097.613680881,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_temp_upper_c": 370.255227795551,
		"room_1_peak_temp_upper_raw_c": 370.255227795551,
		"room_2_final_co2_ppm": 6403.79688787573,
		"room_2_final_co_ppm": 108.485282065445,
		"room_2_final_co_upper_ppm": 1386.44203406938,
		"room_2_final_dominant_fuel_object_exposure_s": 75.0,
		"room_2_final_dominant_fuel_object_id": "dorm1_textiles",
		"room_2_final_dominant_fuel_object_remaining_MJ": 314.126320989765,
		"room_2_final_dominant_fuel_object_state": "flaming",
		"room_2_final_fed": 0.553112991250883,
		"room_2_final_fire_time_s": 351.286659688803,
		"room_2_final_fuel_objects_flaming_count": 4,
		"room_2_final_fuel_objects_heating_count": 0,
		"room_2_final_fuel_objects_pyrolyzing_count": 0,
		"room_2_final_fuel_objects_remaining_MJ": 2855.13173429441,
		"room_2_final_hot_layer_m": 1.78565216101348,
		"room_2_final_hrr_kw": 115.585875600687,
		"room_2_final_hrr_target_kw": 171.203657531501,
		"room_2_final_layer_150c_m": 0.234663235905001,
		"room_2_final_o2": 0.11268205667064,
		"room_2_final_o2_hrr_factor": 0.115927726512934,
		"room_2_final_outside_open_path_factor": 0.2025,
		"room_2_final_remaining_fuel_MJ": 2855.13173332218,
		"room_2_final_retained_unburned_MJ": 5.51891573274335,
		"room_2_final_smoke_kg": 0.369041097107412,
		"room_2_final_smoke_layer_m": 1.99853593758938,
		"room_2_final_temp_at_0_9m_c": 214.665872904656,
		"room_2_final_temp_at_1_8m_c": 220.666344084303,
		"room_2_final_temp_upper_clamp_count": 0,
		"room_2_final_temp_upper_clamp_time_s": 0.0,
		"room_2_final_temp_upper_clamped": false,
		"room_2_final_temp_upper_raw_c": 471.594913269615,
		"room_2_final_upper_radiative_loss_kw": 0.0,
		"room_2_final_ventilation_response_factor": 0.202483757595468,
		"room_2_max_fed": 0.553112991250883,
		"room_2_max_fuel_objects_flaming_count": 4,
		"room_2_max_fuel_objects_heating_count": 0,
		"room_2_max_fuel_objects_pyrolyzing_count": 1,
		"room_2_max_passive_fuel_flux_kw_m2": 78.0652881815839,
		"room_2_max_passive_fuel_surface_temp_c": 849.70842690961,
		"room_2_max_upper_radiative_loss_kw": 3230.30151935663,
		"room_2_min_l150_m": 0.025926186105877,
		"room_2_peak_co2_ppm": 16112.6406546379,
		"room_2_peak_co_ppm": 257.09688249274,
		"room_2_peak_co_upper_ppm": 4844.79651665335,
		"room_2_peak_hrr_kw": 1355.3444996143,
		"room_2_peak_temp_upper_c": 891.76357056682,
		"room_2_peak_temp_upper_raw_c": 891.76357056682,
		"room_3_final_co2_ppm": 4522.93316713876,
		"room_3_final_co_ppm": 51.1152914674198,
		"room_3_final_co_upper_ppm": 112.402376091512,
		"room_3_final_dominant_fuel_object_exposure_s": 0.0,
		"room_3_final_dominant_fuel_object_id": "dorm2_cama",
		"room_3_final_dominant_fuel_object_remaining_MJ": 700.0,
		"room_3_final_dominant_fuel_object_state": "cold",
		"room_3_final_fed": 0.0281350819971072,
		"room_3_final_fire_time_s": 0.0,
		"room_3_final_fuel_objects_flaming_count": 0,
		"room_3_final_fuel_objects_heating_count": 0,
		"room_3_final_fuel_objects_pyrolyzing_count": 0,
		"room_3_final_fuel_objects_remaining_MJ": 2500.0,
		"room_3_final_hot_layer_m": 1.25360624194302,
		"room_3_final_hrr_kw": 0.0,
		"room_3_final_hrr_target_kw": 0.0,
		"room_3_final_layer_150c_m": 2.4,
		"room_3_final_o2": 0.163513285014855,
		"room_3_final_o2_hrr_factor": 1.0,
		"room_3_final_outside_open_path_factor": 0.2025,
		"room_3_final_remaining_fuel_MJ": 2500.0,
		"room_3_final_retained_unburned_MJ": 0.0,
		"room_3_final_smoke_kg": 0.125966471302084,
		"room_3_final_smoke_layer_m": 2.21367904981404,
		"room_3_final_temp_at_0_9m_c": 21.2318511710124,
		"room_3_final_temp_at_1_8m_c": 21.2719876401876,
		"room_3_final_temp_upper_clamp_count": 0,
		"room_3_final_temp_upper_clamp_time_s": 0.0,
		"room_3_final_temp_upper_clamped": false,
		"room_3_final_temp_upper_raw_c": 21.5128064552387,
		"room_3_final_upper_radiative_loss_kw": 0.0,
		"room_3_final_ventilation_response_factor": 0.0,
		"room_3_max_fed": 0.0281350819971072,
		"room_3_max_fuel_objects_flaming_count": 0,
		"room_3_max_fuel_objects_heating_count": 0,
		"room_3_max_fuel_objects_pyrolyzing_count": 0,
		"room_3_max_passive_fuel_flux_kw_m2": 0.132712749291173,
		"room_3_max_passive_fuel_surface_temp_c": 30.0032410586989,
		"room_3_max_upper_radiative_loss_kw": 0.0,
		"room_3_min_l150_m": 2.4,
		"room_3_peak_co2_ppm": 8149.23633690471,
		"room_3_peak_co_ppm": 60.9260729688068,
		"room_3_peak_co_upper_ppm": 112.402376091512,
		"room_3_peak_hrr_kw": 0.0,
		"room_3_peak_temp_upper_c": 96.5084885100433,
		"room_3_peak_temp_upper_raw_c": 96.5084885100433,
		"room_4_final_co2_ppm": 8472.56391489447,
		"room_4_final_co_ppm": 105.837992329505,
		"room_4_final_co_upper_ppm": 0.0,
		"room_4_final_dominant_fuel_object_exposure_s": 0.0,
		"room_4_final_dominant_fuel_object_id": "cocina_muebles",
		"room_4_final_dominant_fuel_object_remaining_MJ": 1000.0,
		"room_4_final_dominant_fuel_object_state": "cold",
		"room_4_final_fed": 0.0473425230761581,
		"room_4_final_fire_time_s": 0.0,
		"room_4_final_fuel_objects_flaming_count": 0,
		"room_4_final_fuel_objects_heating_count": 0,
		"room_4_final_fuel_objects_pyrolyzing_count": 0,
		"room_4_final_fuel_objects_remaining_MJ": 3500.0,
		"room_4_final_hot_layer_m": 2.4,
		"room_4_final_hrr_kw": 0.0,
		"room_4_final_hrr_target_kw": 0.0,
		"room_4_final_layer_150c_m": 2.4,
		"room_4_final_o2": 0.163745095385006,
		"room_4_final_o2_hrr_factor": 1.0,
		"room_4_final_outside_open_path_factor": 0.2025,
		"room_4_final_remaining_fuel_MJ": 3500.0,
		"room_4_final_retained_unburned_MJ": 0.0,
		"room_4_final_smoke_kg": 0.392242312785701,
		"room_4_final_smoke_layer_m": 2.25474028281262,
		"room_4_final_temp_at_0_9m_c": 20.0947151085799,
		"room_4_final_temp_at_1_8m_c": 20.0947151085799,
		"room_4_final_temp_upper_clamp_count": 0,
		"room_4_final_temp_upper_clamp_time_s": 0.0,
		"room_4_final_temp_upper_clamped": false,
		"room_4_final_temp_upper_raw_c": 20.0947151085799,
		"room_4_final_upper_radiative_loss_kw": 0.0,
		"room_4_final_ventilation_response_factor": 0.0,
		"room_4_max_fed": 0.0473425230761581,
		"room_4_max_fuel_objects_flaming_count": 0,
		"room_4_max_fuel_objects_heating_count": 0,
		"room_4_max_fuel_objects_pyrolyzing_count": 0,
		"room_4_max_passive_fuel_flux_kw_m2": 0.0059760420162543,
		"room_4_max_passive_fuel_surface_temp_c": 20.4776742443341,
		"room_4_max_upper_radiative_loss_kw": 0.0,
		"room_4_min_l150_m": 2.4,
		"room_4_peak_co2_ppm": 8482.58926052531,
		"room_4_peak_co_ppm": 105.837992329505,
		"room_4_peak_co_upper_ppm": 225.437170195241,
		"room_4_peak_hrr_kw": 0.0,
		"room_4_peak_temp_upper_c": 24.6932042648589,
		"room_4_peak_temp_upper_raw_c": 24.6932042648589,
		"room_5_final_co2_ppm": 9909.58438691141,
		"room_5_final_co_ppm": 156.59210635259,
		"room_5_final_co_upper_ppm": 346.737825855048,
		"room_5_final_dominant_fuel_object_exposure_s": 0.0,
		"room_5_final_dominant_fuel_object_id": "bano_textiles",
		"room_5_final_dominant_fuel_object_remaining_MJ": 100.0,
		"room_5_final_dominant_fuel_object_state": "cold",
		"room_5_final_fed": 0.0705720644606623,
		"room_5_final_fire_time_s": 0.0,
		"room_5_final_fuel_objects_flaming_count": 0,
		"room_5_final_fuel_objects_heating_count": 0,
		"room_5_final_fuel_objects_pyrolyzing_count": 0,
		"room_5_final_fuel_objects_remaining_MJ": 400.0,
		"room_5_final_hot_layer_m": 1.56436319284125,
		"room_5_final_hrr_kw": 0.0,
		"room_5_final_hrr_target_kw": 0.0,
		"room_5_final_layer_150c_m": 2.4,
		"room_5_final_o2": 0.157554173220039,
		"room_5_final_o2_hrr_factor": 1.0,
		"room_5_final_outside_open_path_factor": 0.1771875,
		"room_5_final_remaining_fuel_MJ": 400.0,
		"room_5_final_retained_unburned_MJ": 0.0,
		"room_5_final_smoke_kg": 0.286525228341498,
		"room_5_final_smoke_layer_m": 2.14029735898375,
		"room_5_final_temp_at_0_9m_c": 22.6164002948022,
		"room_5_final_temp_at_1_8m_c": 22.8153909727426,
		"room_5_final_temp_upper_clamp_count": 0,
		"room_5_final_temp_upper_clamp_time_s": 0.0,
		"room_5_final_temp_upper_clamped": false,
		"room_5_final_temp_upper_raw_c": 24.0093350403855,
		"room_5_final_upper_radiative_loss_kw": 0.0,
		"room_5_final_ventilation_response_factor": 0.0,
		"room_5_max_fed": 0.0705720644606623,
		"room_5_max_fuel_objects_flaming_count": 0,
		"room_5_max_fuel_objects_heating_count": 0,
		"room_5_max_fuel_objects_pyrolyzing_count": 0,
		"room_5_max_passive_fuel_flux_kw_m2": 0.307823790431267,
		"room_5_max_passive_fuel_surface_temp_c": 24.3096032944203,
		"room_5_max_upper_radiative_loss_kw": 0.0,
		"room_5_min_l150_m": 2.4,
		"room_5_peak_co2_ppm": 10093.0858974239,
		"room_5_peak_co_ppm": 156.59210635259,
		"room_5_peak_co_upper_ppm": 1481.81737714873,
		"room_5_peak_hrr_kw": 0.0,
		"room_5_peak_temp_upper_c": 133.490411691915,
		"room_5_peak_temp_upper_raw_c": 133.490411691915,
		"smoke_deposited_total_kg": 0.0138498497102384,
		"smoke_generated_total_kg": 18.2976166601839,
		"smoke_vented_total_kg": 15.3283335212581,
		"time_room_1_fuel_autoignite_ready_s": 154.083333333333,
		"time_room_1_fuel_pyrolysis_s": 120.749999999998,
		"time_room_1_smoke_start_s": 113.833333333331,
		"time_room_2_fuel_flaming_s": 0.583333333333333,
		"time_room_2_fuel_pyrolysis_s": 0.333333333333333,
		"time_room_2_l150_below_0_5m_s": 114.583333333331,
		"time_room_2_l150_below_1_8m_s": 100.249999999999,
		"time_room_2_smoke_layer_2m_s": 132.833333333331,
		"time_room_2_temp_1_8m_above_150c_s": 92.9999999999991,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 900.00000000013
}