{
	"baseline": {

	},
	"case": "window_matrix_salon_confined",
	"duration_s": 900.0,
	"metrics": {
		"max_upper_radiative_loss_kw_global": 745.682627308782,
		"peak_co_ppm_global": 366.135503296093,
		"peak_co_upper_ppm_global": 3067.19324387445,
		"peak_hrr_kw_global": 1316.96494199463,
		"peak_temp_upper_c_global": 887.430843174463,
		"peak_temp_upper_raw_c_global": 887.430843174463,
		"room_0_final_co2_ppm": 9350.89263785469,
		"room_0_final_co_ppm": 49.5722970384993,
		"room_0_final_co_upper_ppm": 1522.52804370576,
		"room_0_final_dominant_fuel_object_exposure_s": 461.916133163731,
		"room_0_final_dominant_fuel_object_id": "salon_sofa",
		"room_0_final_dominant_fuel_object_remaining_MJ": 672.191477307148,
		"room_0_final_dominant_fuel_object_state": "heating",
		"room_0_final_fed": 1.01946577781645,
		"room_0_final_fire_time_s": 179.907458148915,
		"room_0_final_fuel_objects_flaming_count": 0,
		"room_0_final_fuel_objects_heating_count": 5,
		"room_0_final_fuel_objects_pyrolyzing_count": 0,
		"room_0_final_fuel_objects_remaining_MJ": 5763.82843243561,
		"room_0_final_hot_layer_m": 2.32147219333148,
		"room_0_final_hrr_kw": 0.0,
		"room_0_final_hrr_target_kw": 0.0,
		"room_0_final_layer_150c_m": 2.39147486309016,
		"room_0_final_o2": 0.125038679031041,
		"room_0_final_o2_hrr_factor": 0.0478769836944652,
		"room_0_final_outside_open_path_factor": 0.0,
		"room_0_final_remaining_fuel_MJ": 5764.02441219217,
		"room_0_final_retained_unburned_MJ": 0.195980728791794,
		"room_0_final_smoke_kg": 0.678820890118737,
		"room_0_final_smoke_layer_m": 2.20974389283165,
		"room_0_final_temp_at_0_9m_c": 21.1739244907742,
		"room_0_final_temp_at_1_8m_c": 21.1739244907742,
		"room_0_final_temp_upper_clamp_count": 0,
		"room_0_final_temp_upper_clamp_time_s": 0.0,
		"room_0_final_temp_upper_clamped": false,
		"room_0_final_temp_upper_raw_c": 21.1739244907742,
		"room_0_final_upper_radiative_loss_kw": 0.0,
		"room_0_final_ventilation_response_factor": 0.0,
		"room_0_max_fed": 1.01946577781645,
		"room_0_max_fuel_objects_flaming_count": 5,
		"room_0_max_fuel_objects_heating_count": 5,
		"room_0_max_fuel_objects_pyrolyzing_count": 5,
		"room_0_max_passive_fuel_flux_kw_m2": 76.5887429124868,
		"room_0_max_passive_fuel_surface_temp_c": 775.564011984061,
		"room_0_max_upper_radiative_loss_kw": 745.682627308782,
		"room_0_min_l150_m": 0.127087453389691,
		"room_0_peak_co2_ppm": 18213.4365509081,
		"room_0_peak_co_ppm": 221.352599486111,
		"room_0_peak_co_upper_ppm": 3067.19324387445,
		"room_0_peak_hrr_kw": 1316.96494199463,
		"room_0_peak_temp_upper_c": 887.430843174463,
		"room_0_peak_temp_upper_raw_c": 887.430843174463,
		"room_1_final_co2_ppm": 15744.3364696502,
		"room_1_final_co_ppm": 179.44070095503,
		"room_1_final_co_upper_ppm": 1841.28510070867,
		"room_1_final_dominant_fuel_object_exposure_s": 495.497587829454,
		"room_1_final_dominant_fuel_object_id": "pasillo_textiles",
		"room_1_final_dominant_fuel_object_remaining_MJ": 200.0,
		"room_1_final_dominant_fuel_object_state": "cold",
		"room_1_final_fed": 0.138352777596212,
		"room_1_final_fire_time_s": 0.0,
		"room_1_final_fuel_objects_flaming_count": 0,
		"room_1_final_fuel_objects_heating_count": 0,
		"room_1_final_fuel_objects_pyrolyzing_count": 0,
		"room_1_final_fuel_objects_remaining_MJ": 800.0,
		"room_1_final_hot_layer_m": 2.16582783048882,
		"room_1_final_hrr_kw": 0.0,
		"room_1_final_hrr_target_kw": 0.0,
		"room_1_final_layer_150c_m": 2.39987609446276,
		"room_1_final_o2": 0.176708993081553,
		"room_1_final_o2_hrr_factor": 1.0,
		"room_1_final_outside_open_path_factor": 0.0,
		"room_1_final_remaining_fuel_MJ": 800.0,
		"room_1_final_retained_unburned_MJ": 0.0,
		"room_1_final_smoke_kg": 0.50437801675505,
		"room_1_final_smoke_layer_m": 2.13165448484088,
		"room_1_final_temp_at_0_9m_c": 20.2871819990004,
		"room_1_final_temp_at_1_8m_c": 20.2871819990004,
		"room_1_final_temp_upper_clamp_count": 0,
		"room_1_final_temp_upper_clamp_time_s": 0.0,
		"room_1_final_temp_upper_clamped": false,
		"room_1_final_temp_upper_raw_c": 20.2871819990004,
		"room_1_final_upper_radiative_loss_kw": 0.0,
		"room_1_final_ventilation_response_factor": 0.0,
		"room_1_max_fed": 0.138352777596212,
		"room_1_max_fuel_objects_flaming_count": 0,
		"room_1_max_fuel_objects_heating_count": 3,
		"room_1_max_fuel_objects_pyrolyzing_count": 3,
		"room_1_max_passive_fuel_flux_kw_m2": 14.3567710493961,
		"room_1_max_passive_fuel_surface_temp_c": 390.853715965276,
		"room_1_max_upper_radiative_loss_kw": 0.0,
		"room_1_min_l150_m": 2.2830996053886,
		"room_1_peak_co2_ppm": 29534.6020408177,
		"room_1_peak_co_ppm": 366.135503296093,
		"room_1_peak_co_upper_ppm": 2299.37723036009,
		"room_1_peak_hrr_kw": 0.0,
		"room_1_peak_temp_upper_c": 172.34997960928,
		"room_1_peak_temp_upper_raw_c": 172.34997960928,
		"room_2_final_co2_ppm": 16738.9834222508,
		"room_2_final_co_ppm": 145.392012748663,
		"room_2_final_co_upper_ppm": 0.0,
		"room_2_final_dominant_fuel_object_exposure_s": 0.0,
		"room_2_final_dominant_fuel_object_id": "dorm1_cama",
		"room_2_final_dominant_fuel_object_remaining_MJ": 900.0,
		"room_2_final_dominant_fuel_object_state": "cold",
		"room_2_final_fed": 0.0789818755174922,
		"room_2_final_fire_time_s": 0.0,
		"room_2_final_fuel_objects_flaming_count": 0,
		"room_2_final_fuel_objects_heating_count": 0,
		"room_2_final_fuel_objects_pyrolyzing_count": 0,
		"room_2_final_fuel_objects_remaining_MJ": 3500.0,
		"room_2_final_hot_layer_m": 2.4,
		"room_2_final_hrr_kw": 0.0,
		"room_2_final_hrr_target_kw": 0.0,
		"room_2_final_layer_150c_m": 2.4,
		"room_2_final_o2": 0.19251199973266,
		"room_2_final_o2_hrr_factor": 1.0,
		"room_2_final_outside_open_path_factor": 0.0,
		"room_2_final_remaining_fuel_MJ": 3500.0,
		"room_2_final_retained_unburned_MJ": 0.0,
		"room_2_final_smoke_kg": 0.243332042648725,
		"room_2_final_smoke_layer_m": 2.27068313386879,
		"room_2_final_temp_at_0_9m_c": 20.0,
		"room_2_final_temp_at_1_8m_c": 20.0,
		"room_2_final_temp_upper_clamp_count": 0,
		"room_2_final_temp_upper_clamp_time_s": 0.0,
		"room_2_final_temp_upper_clamped": false,
		"room_2_final_temp_upper_raw_c": 20.0,
		"room_2_final_upper_radiative_loss_kw": 0.0,
		"room_2_final_ventilation_response_factor": 0.0,
		"room_2_max_fed": 0.0789818755174922,
		"room_2_max_fuel_objects_flaming_count": 0,
		"room_2_max_fuel_objects_heating_count": 0,
		"room_2_max_fuel_objects_pyrolyzing_count": 0,
		"room_2_max_passive_fuel_flux_kw_m2": 0.0,
		"room_2_max_passive_fuel_surface_temp_c": 20.0,
		"room_2_max_upper_radiative_loss_kw": 0.0,
		"room_2_min_l150_m": 2.4,
		"room_2_peak_co2_ppm": 18783.2675706239,
		"room_2_peak_co_ppm": 158.997765734153,
		"room_2_peak_co_upper_ppm": 0.0,
		"room_2_peak_hrr_kw": 0.0,
		"room_2_peak_temp_upper_c": 20.0,
		"room_2_peak_temp_upper_raw_c": 20.0,
		"room_3_final_co2_ppm": 20460.1849446055,
		"room_3_final_co_ppm": 217.701489776243,
		"room_3_final_co_upper_ppm": 0.0,
		"room_3_final_dominant_fuel_object_exposure_s": 0.0,
		"room_3_final_dominant_fuel_object_id": "dorm2_cama",
		"room_3_final_dominant_fuel_object_remaining_MJ": 700.0,
		"room_3_final_dominant_fuel_object_state": "cold",
		"room_3_final_fed": 0.183777773130822,
		"room_3_final_fire_time_s": 0.0,
		"room_3_final_fuel_objects_flaming_count": 0,
		"room_3_final_fuel_objects_heating_count": 0,
		"room_3_final_fuel_objects_pyrolyzing_count": 0,
		"room_3_final_fuel_objects_remaining_MJ": 2500.0,
		"room_3_final_hot_layer_m": 2.4,
		"room_3_final_hrr_kw": 0.0,
		"room_3_final_hrr_target_kw": 0.0,
		"room_3_final_layer_150c_m": 2.4,
		"room_3_final_o2": 0.187708532622827,
		"room_3_final_o2_hrr_factor": 1.0,
		"room_3_final_outside_open_path_factor": 0.0,
		"room_3_final_remaining_fuel_MJ": 2500.0,
		"room_3_final_retained_unburned_MJ": 0.0,
		"room_3_final_smoke_kg": 0.242856530825152,
		"room_3_final_smoke_layer_m": 2.20640376123126,
		"room_3_final_temp_at_0_9m_c": 20.0,
		"room_3_final_temp_at_1_8m_c": 20.0,
		"room_3_final_temp_upper_clamp_count": 0,
		"room_3_final_temp_upper_clamp_time_s": 0.0,
		"room_3_final_temp_upper_clamped": false,
		"room_3_final_temp_upper_raw_c": 20.0,
		"room_3_final_upper_radiative_loss_kw": 0.0,
		"room_3_final_ventilation_response_factor": 0.0,
		"room_3_max_fed": 0.183777773130822,
		"room_3_max_fuel_objects_flaming_count": 0,
		"room_3_max_fuel_objects_heating_count": 0,
		"room_3_max_fuel_objects_pyrolyzing_count": 0,
		"room_3_max_passive_fuel_flux_kw_m2": 0.0,
		"room_3_max_passive_fuel_surface_temp_c": 20.0,
		"room_3_max_upper_radiative_loss_kw": 0.0,
		"room_3_min_l150_m": 2.4,
		"room_3_peak_co2_ppm": 26256.1727068927,
		"room_3_peak_co_ppm": 238.151102977854,
		"room_3_peak_co_upper_ppm": 0.0,
		"room_3_peak_hrr_kw": 0.0,
		"room_3_peak_temp_upper_c": 20.0,
		"room_3_peak_temp_upper_raw_c": 20.0,
		"room_4_final_co2_ppm": 13293.0043962236,
		"room_4_final_co_ppm": 101.935953636841,
		"room_4_final_co_upper_ppm": 0.0,
		"room_4_final_dominant_fuel_object_exposure_s": 0.0,
		"room_4_final_dominant_fuel_object_id": "cocina_muebles",
		"room_4_final_dominant_fuel_object_remaining_MJ": 1000.0,
		"room_4_final_dominant_fuel_object_state": "cold",
		"room_4_final_fed": 0.055800422301998,
		"room_4_final_fire_time_s": 0.0,
		"room_4_final_fuel_objects_flaming_count": 0,
		"room_4_final_fuel_objects_heating_count": 0,
		"room_4_final_fuel_objects_pyrolyzing_count": 0,
		"room_4_final_fuel_objects_remaining_MJ": 3500.0,
		"room_4_final_hot_layer_m": 2.4,
		"room_4_final_hrr_kw": 0.0,
		"room_4_final_hrr_target_kw": 0.0,
		"room_4_final_layer_150c_m": 2.4,
		"room_4_final_o2": 0.196318782344357,
		"room_4_final_o2_hrr_factor": 1.0,
		"room_4_final_outside_open_path_factor": 0.0,
		"room_4_final_remaining_fuel_MJ": 3500.0,
		"room_4_final_retained_unburned_MJ": 0.0,
		"room_4_final_smoke_kg": 0.243763380270329,
		"room_4_final_smoke_layer_m": 2.30931773205993,
		"room_4_final_temp_at_0_9m_c": 20.0,
		"room_4_final_temp_at_1_8m_c": 20.0,
		"room_4_final_temp_upper_clamp_count": 0,
		"room_4_final_temp_upper_clamp_time_s": 0.0,
		"room_4_final_temp_upper_clamped": false,
		"room_4_final_temp_upper_raw_c": 20.0,
		"room_4_final_upper_radiative_loss_kw": 0.0,
		"room_4_final_ventilation_response_factor": 0.0,
		"room_4_max_fed": 0.055800422301998,
		"room_4_max_fuel_objects_flaming_count": 0,
		"room_4_max_fuel_objects_heating_count": 0,
		"room_4_max_fuel_objects_pyrolyzing_count": 0,
		"room_4_max_passive_fuel_flux_kw_m2": 0.0,
		"room_4_max_passive_fuel_surface_temp_c": 20.0,
		"room_4_max_upper_radiative_loss_kw": 0.0,
		"room_4_min_l150_m": 2.4,
		"room_4_peak_co2_ppm": 13747.4794317011,
		"room_4_peak_co_ppm": 111.441563382716,
		"room_4_peak_co_upper_ppm": 0.0,
		"room_4_peak_hrr_kw": 0.0,
		"room_4_peak_temp_upper_c": 20.0,
		"room_4_peak_temp_upper_raw_c": 20.0,
		"room_5_final_co2_ppm": 19415.8405853222,
		"room_5_final_co_ppm": 191.388707323981,
		"room_5_final_co_upper_ppm": 0.0,
		"room_5_final_dominant_fuel_object_exposure_s": 0.0,
		"room_5_final_dominant_fuel_object_id": "bano_plasticos",
		"room_5_final_dominant_fuel_object_remaining_MJ": 200.0,
		"room_5_final_dominant_fuel_object_state": "cold",
		"room_5_final_fed": 0.148345709582339,
		"room_5_final_fire_time_s": 0.0,
		"room_5_final_fuel_objects_flaming_count": 0,
		"room_5_final_fuel_objects_heating_count": 0,
		"room_5_final_fuel_objects_pyrolyzing_count": 0,
		"room_5_final_fuel_objects_remaining_MJ": 400.0,
		"room_5_final_hot_layer_m": 2.4,
		"room_5_final_hrr_kw": 0.0,
		"room_5_final_hrr_target_kw": 0.0,
		"room_5_final_layer_150c_m": 2.4,
		"room_5_final_o2": 0.189306478156941,
		"room_5_final_o2_hrr_factor": 1.0,
		"room_5_final_outside_open_path_factor": 0.0,
		"room_5_final_remaining_fuel_MJ": 400.0,
		"room_5_final_retained_unburned_MJ": 0.0,
		"room_5_final_smoke_kg": 0.213627488491042,
		"room_5_final_smoke_layer_m": 2.22970407207516,
		"room_5_final_temp_at_0_9m_c": 20.0,
		"room_5_final_temp_at_1_8m_c": 20.0,
		"room_5_final_temp_upper_clamp_count": 0,
		"room_5_final_temp_upper_clamp_time_s": 0.0,
		"room_5_final_temp_upper_clamped": false,
		"room_5_final_temp_upper_raw_c": 20.0,
		"room_5_final_upper_radiative_loss_kw": 0.0,
		"room_5_final_ventilation_response_factor": 0.0,
		"room_5_max_fed": 0.148345709582339,
		"room_5_max_fuel_objects_flaming_count": 0,
		"room_5_max_fuel_objects_heating_count": 0,
		"room_5_max_fuel_objects_pyrolyzing_count": 0,
		"room_5_max_passive_fuel_flux_kw_m2": 0.0,
		"room_5_max_passive_fuel_surface_temp_c": 20.0,
		"room_5_max_upper_radiative_loss_kw": 0.0,
		"room_5_min_l150_m": 2.4,
		"room_5_peak_co2_ppm": 23726.1322726035,
		"room_5_peak_co_ppm": 209.264871531232,
		"room_5_peak_co_upper_ppm": 0.0,
		"room_5_peak_hrr_kw": 0.0,
		"room_5_peak_temp_upper_c": 20.0,
		"room_5_peak_temp_upper_raw_c": 20.0,
		"smoke_deposited_total_kg": 0.225623879301376,
		"smoke_generated_total_kg": 4.01548888894626,
		"smoke_vented_total_kg": 1.46576652837634,
		"time_room_0_fuel_autoignite_ready_s": 475.666666666628,
		"time_room_0_fuel_flaming_s": 0.5,
		"time_room_0_fuel_pyrolysis_s": 0.333333333333333,
		"time_room_0_l150_below_0_5m_s": 132.416666666664,
		"time_room_0_l150_below_1_8m_s": 112.083333333331,
		"time_room_0_smoke_layer_2m_s": 128.833333333331,
		"time_room_0_temp_1_8m_above_150c_s": 101.916666666665,
		"time_room_1_fuel_autoignite_ready_s": 163.916666666668,
		"time_room_1_fuel_pyrolysis_s": 130.583333333331,
		"time_room_1_smoke_start_s": 126.166666666664,
		"time_to_extinction_s": 475.666666666628,
		"watched_temp_upper_clamp_count": 0,
		"watched_temp_upper_clamp_time_s": 0.0
	},
	"sim_time_s": 900.00000000013
}